# 장비마스터 시드 적재 전수조사 (원본 스펙시트 ↔ equipment-seed.json)

- 조사일: 2026-07-14
- 원본: `03_참고자료/LG전자 스펙시트 모음` (62개 파일)
- 적재본: `public/equipment-seed.json` (제품 1206 · 시리즈 61 · 중분류 27), 생성기 `scripts/buildSpecSeed.ts`
- 재현: `node scripts/auditSeedVsSource.mjs` · `node scripts/auditDetail.mjs`

> **결론: 검증 없이 적재됐다.** 원본 62개 중 **14개(23%)가 경고 한 줄 없이 통째로 누락**됐고,
> 적재된 데이터 안에도 모델코드 파싱 오류 59건·용량 결측 67건이 섞여 있다.
> 생성기는 적재 건수만 출력할 뿐, **원본 대비 무엇이 빠졌는지 대조하지 않는다.**

---

## 1. 파일 커버리지 — 14개 누락

| 구분 | 원본 | 적재 | 누락 |
|------|-----:|-----:|-----:|
| .xlsx | 50 | 48 | 2 |
| .xls | 10 | **0** | **10** |
| .zip | 2 | 0 | 2 |
| 합계 | 62 | 48 | **14** |

**원인 (`scripts/buildSpecSeed.ts:54`)**

```ts
const files = readdirSync(SPEC_DIR).filter((f) => f.endsWith('.xlsx') && !f.startsWith('~$'))
```

`.xlsx`만 읽는다. `.xls`(구형 포맷)와 `.zip`은 목록 단계에서 조용히 사라진다.
`read-excel-file` 라이브러리가 `.xls`를 지원하지 않는 것이 근인이지만, **누락을 알리지 않는 것이 진짜 문제다.**
생성기는 "분류 불가" 시트만 경고하고(`:68`), 아예 읽지 않은 파일은 세지도 않는다.

### 누락된 파일 14개

| 포맷 | 파일 | 잃어버린 라인업 |
|------|------|-----------------|
| .xls | `Multi V_IDU_시스템보일러_…_MFL69649403` | Multi V 실내기 — 시스템보일러 |
| .xls | `Multi V_IDU_천장매립덕트에어형_…_MFL69649404` | Multi V 실내기 — 천장매립덕트 |
| .xls | `MVS_주거_…_MFL62319235` | Multi V S 주거 |
| .xls | `MVS_상업_냉난방동시절환겸용_…_MFL62319249` | Multi V S 상업 (동시·절환 겸용) |
| .xls | `TA_MV_Water_S_…_MFL72011301` | TA Multi V Water S |
| .xls | `KR_SINGLE(…)_HP_내수_덕트_MFL69921902` | 단품 덕트 |
| .xls | `KR_SINGLE(…)_내수_일반형_HP_MFL69921912` | 단품 일반형 |
| .xls | `KR_SINGLE(…)_내수_프리미엄_HP_MFL69921911` | 단품 프리미엄 |
| .xls | `SINGLE_CVT_…_MFL69921904` | 단품 CVT |
| .xls | `SINGLE_PAC_…_MFL69921903` | 단품 PAC |
| .xlsx | `KR_DOAS_60Hz_DOAS+SlimDOAS_…_MFL71847703` | DOAS (외기처리) — **xlsx인데도 누락** |
| .xlsx | `Ventilation_Commercial_60Hz_…_MFL69921919` | 상업용 환기 — **xlsx인데도 누락** |
| .zip | `MULTI(ALLin1)_…_MFL70204903` | ALL in 1 |
| .zip | `SMART_MVS_주거_냉방전용_…` (실내기+실외기 PDB) | Smart MVS 주거 냉방전용 |

**xlsx 2개(DOAS·상업용 환기)는 포맷 문제가 아니다.** 확장자 필터를 통과했는데도 제품이 0건이다
→ 시트 분류 로직이 실패했거나 파싱이 깨졌다. 별도 조사가 필요하다.

---

## 2. 적재된 데이터의 품질 결함

### 2-1. 모델코드 파싱 오류 — 59건 (치명)

실외기+실내기 **세트 표기를 모델코드로 그대로 저장**했다.

```
PUW0520R2L + PNW0520R2L
TUW0900A2SL + TNW0900A2HL
UUQ110042FR + TNQ1100A2DR
```

전부 `SINGLE / Universal` 시리즈(단품 세트 상품)다. 모델코드는 단일 모델을 가리키는 식별자인데,
지금은 두 모델의 결합 문자열이 들어가 있다. 이 상태로는 조회·조인·발주 어디에도 못 쓴다.
단품이 1:1(실외기 1 ↔ 실내기 1) 상품이라 스펙시트가 세트로 표기한 것을 그대로 삼킨 결과다.

### 2-2. 냉방능력 결측 — 67건

| 건수 | 대상 |
|-----:|------|
| 27 | INDOOR · SINGLE / Universal |
| 16 | VENT · 주거용 ERV |
| 13 | OUTDOOR · SINGLE / Universal |
| 6 | VENT · 상업용 ERV |
| 3 | OUTDOOR · AWHP 일체형 시스템보일러 |
| 2 | INDOOR · AWHP 싱글 시스템보일러 |

ERV(환기)·AWHP(온수)는 냉방능력이 없는 게 정상일 수 있다. 그러나 **단품 40건은 비정상**이다
(단품 에어컨에 냉방능력이 없을 수 없다). 파싱 실패로 봐야 한다.

### 2-3. 실외기인데 마력 없음 — 16건

`TUQ0232U2S`, `TUW0230U2S` 등 단품 실외기 13건 + AWHP 일체형 3건. 전부 냉방능력도 함께 비어 있다
(2-2와 같은 행). 즉 **단품 시트 파싱이 통째로 실패**하고 있다.

### 2-4. 마력이 추정값 — 179건 (`hpSource = DERIVED`)

모델명에서 마력을 읽지 못해 **용량으로 환산해 추정**한 값이다. 근거: `doc/05_설계결정/마력_환산식_적용_검토.md`.

| 건수 | 대상 |
|-----:|------|
| 71 | 단품 (SINGLE / Universal) |
| 42 | 공랭식 스크롤 칠러 |
| 33 | CDU |
| 20 | Cold Chain CDU |
| 11 | 수냉식 스크롤 칠러 |
| 2 | AWHP |

VRF(Multi V) 계열은 전부 `MODEL_CODE`(모델명에서 직접 파싱, 667건)라 신뢰할 수 있다.
DERIVED는 모두 비-VRF다. 현재 조합 로직이 비-VRF를 제외하므로 **당장은 영향이 없지만,
단품을 다루기 시작하면 이 179건의 마력은 검증되지 않은 값이다.**

### 2-5. 40HP 초과 실외기 — 398건 (VRF 364건)

`MAX_OUTDOOR_HP = 40`(단일 실외기 상한) 때문에 선정 후보에서 배제된다. 최대 193HP까지 있다.

| 건수 | 시리즈 |
|-----:|--------|
| 64 | Multi V Super 5(일반형_냉전) |
| 32 | Multi V Super 5(한랭지향_X9H) |
| 32 | TA Multi V Super 5(고급형) |
| 28 | Multi V Super 5(동시형) |
| 28 | Multi V i(슈프림) |
| … | |

**확인 필요**: 이 행들이 *단일 실외기*인가, 아니면 *모듈 여러 대를 묶은 시스템 조합*인가?
후자라면 카탈로그에 있는 게 맞고 우리가 배제하는 것도 맞다.
전자라면 40HP 상한이 틀렸고, EHP 실외기 680개 중 364개를 이유 없이 버리고 있는 것이다.

---

## 3. 정상 확인된 항목

- 모델코드 **중복 0건**
- VRF 실외기 중 최대 연결 대수 누락 **0건** (게시 요건이 지켜짐)
- 마력 파싱: VRF 667건 전부 `MODEL_CODE`

---

## 4. 게시(PUBLISHED) 현황 — 26건

| 상태 | 건수 |
|------|-----:|
| PUBLISHED | 26 |
| DRAFT | 1179 |
| ARCHIVED | 1 |

게시된 26건은 **전부 큐레이션 시드**(실내기 19 + 실외기 7)다. 즉 지금 생성(검도) 단이 실제로 보는 데이터는
스펙시트 1206개가 아니라 손으로 고른 26개뿐이다. **적재 결함이 아직 화면에 드러나지 않은 이유가 이것이다.**
나머지 1179개를 게시하는 순간 위 결함이 전부 노출된다.

**단가**: 1206개 중 **8개**만 있다(큐레이션). 스펙시트에 단가가 없다.

---

## 5. 조치 (우선순위)

| 순위 | 조치 | 상태 |
|:---:|------|------|
| P0 | 생성기에 **커버리지 가드** — 변환 안 된 원본·모델 0건 파일·분류 불가 시트가 있으면 **빌드 실패**(exit 1) | ✅ 완료 |
| P0 | `.xls` 10개 적재 — Excel로 `xls_converted/`에 xlsx 변환(`scripts/convertXls.ps1`), zip 2개는 `zip_extracted/`로 해제 | ✅ 완료 |
| P1 | 모델코드 파싱 — 괄호·점·개행 병기 지원, 세트(`A + B`)는 제품에서 분리 | ✅ 완료 |
| P1 | DOAS·상업용 환기 파싱 실패 원인 | ✅ 완료 (모델코드 형식 문제였다) |
| P2 | 40HP 초과 364건이 단일기인지 모듈 조합인지 확인 후 상한 재검토 | ⏳ 현업 확인 |
| P2 | DERIVED 마력 128건 검증 | ⏳ 현업 확인 |
| P2 | 단품(SINGLE) 능력이 세트에만 있다 → `product_combinations` 적재 설계 | ⏳ 미결 |

### 5-1. 조치 결과 (2026-07-14)

| 항목 | 전 | 후 |
|------|---:|---:|
| 적재 파일 | 48 / 62 | **64 / 64** (변환·해제본 포함) |
| 제품 | 1206 | **1407** (+201) |
| 시리즈 | 61 | **76** |
| 중분류 | 27 | 29 |
| 모델코드 오류(`A + B`) | 59건 | **0건** (조합 59건으로 분리 보존) |
| 분류 불가 시트 | (세지 않음) | **0건** |

**파싱 실패 원인 4종** — 모두 모델코드 판별(`isModelCode`)이 시트의 실제 표기를 못 읽은 것이었다.

| 표기 | 예시 | 처리 |
|------|------|------|
| 개행 병기 | `RPUQ0255A2A\nRPUQ0255A2R` | 스펙이 같은 **형제 모델** → 각각 제품으로 |
| 슬래시 병기 | `VNW0720M2S / VNW0720M2SA` | 형제 모델 → 각각 제품으로 |
| 괄호 | `RPUM050(P)S2S` | 정규식 확장 |
| 점 | `Z-E0250U2SC.AKM5` | 정규식 확장 |
| 세트 | `TUW072PA2SR + TNW072PA2UR` | **제품이 아니라 조합** → `SeedData.combinations` |

### 5-2. 남은 결함 — 단품(SINGLE)의 능력

단품 실외기 46건·실내기 87건의 냉방능력이 비어 있다. **파싱 실패가 아니라 시트의 구조다.**
단품은 능력이 **세트(실외기+실내기) 단위로만** 적혀 있고, 실외기/실내기 시트 단독에는 없다.
세트 59건을 `combinations`에 능력과 함께 보존해 두었으므로 데이터는 잃지 않았지만,
아직 SQLite에 적재하지 않는다(설계된 `product_combinations` 테이블, 구현계획서 Phase 3+).

**단품을 생성 파이프라인에서 다루기로 하면** 이 테이블부터 만들어야 한다.

---

## 6. 파급 — 현업 조합표

`doc/실내기_실외기_조합_확인표.xlsx`는 이 시드를 근거로 만든다. 재적재 후 다시 생성했다.

| | 전 | 후 |
|---|---:|---:|
| 실외기 시리즈 | 30 | **35** |
| 실내기 시리즈 | 27 | **36** |
| 현업 확인 칸 | 475 | **682** |

이제 Multi V S(주거·상업), Smart Multi V S, MULTI(ALL in 1), Multi V Water S,
Multi V 실내기(시스템보일러·천장매립덕트)가 표에 들어 있다.
