# 실내기 자동배치 룰 — 구현 결정

- 작성: 2026-07-10
- 근거: Confluence「실내기·실외기 자동배치 룰 및 배치 기준 정리」(②③④) + 0708 회의 수정 룰
- 구현: `src/domain/generation/placementRules.ts`, `selectIndoorModel.ts`, `Room.ts`

---

## 1. 0708 회의가 원본을 덮어쓴 두 지점

| 항목 | 원본 | 0708 수정 | 코드 |
|------|------|-----------|------|
| 4WAY 확산반경 | 4.0 m | **4.5 m** | `COVERAGE['4WAY'].radiusM` |
| 2WAY 폭 경계 | 짧은 폭 4 m 미만 | **3 m 이하** | `TWOWAY_MAX_SHORT_SIDE_M` |

그 결과 **짧은 폭 3 m 초과 4 m 미만** 구간은 2WAY(≤3 m)에도 4WAY(≥4 m)에도 걸리지 않아 1WAY가 된다.
원문 그대로의 귀결이므로 임의로 메우지 않았다. (예: 침실1 3.36 × 5.50 m → 1WAY)

---

## 2. 타입 결정 (`indoorTypeFor`)

위에서부터 먼저 걸리는 조건을 적용한다.

1. **단위세대(주거시설)** → 무조건 `1WAY`. 부하·형상보다 우선한다.
2. **복도가 아니고 필요부하 ≥ 4 kW** → `4WAY`.
3. 짧은 폭 ≥ 4.0 m → `4WAY`
4. 짧은 폭 ≤ 3.0 m 이고 긴 변 > 4.0 m → `2WAY` (좁고 긴 방)
5. 그 외 → `1WAY`

`residential`은 시설군(`facility === '주거시설'`)에서, `corridor`는 용도(`usage.includes('복도')`)에서 파생한다.
별도 플래그를 두면 두 개의 진실이 어긋나기 때문이다.

---

## 3. 대수 결정 (`unitCountFor`)

부하 기준과 확산범위 기준 중 **큰 값**, 최소 1대.

```
byLoad     = ceil(필요부하 × (1 − 허용부족폭) ÷ 모델 냉방용량)
byCoverage = ceil(면적 ÷ 1대 실효 커버면적)
대수        = max(1, byLoad, byCoverage)
```

**실효 커버면적 = π r² × 방향성 계수**

| 타입 | 반경 r | 계수 | 실효 커버 |
|------|--------|------|-----------|
| 4WAY | 4.5 m | 1.0 | 63.6 ㎡ |
| 2WAY | 4.0 m | 0.6 | 30.2 ㎡ |
| 1WAY (2.0~4.0 kW) | 3.5 m | 0.4 | 15.4 ㎡ |
| 1WAY (5.2~7.2 kW) | 5.0 m | 0.4 | 31.4 ㎡ |

`coverageOverrideM2`를 주면 확산범위 기준을 대체한다(1대당 담당면적 수동 지정).

---

## 4. 모델 선정 (`selectIndoorModel`)

- **한 방에는 동일 용량만** 쓴다. 용량을 섞지 않는다.
  (0708 예시: 190 kW 필요 · 장비 52/60/72 → `52×4 = 208`. `52×1 + 72×2 = 196`이 아니다.)
- 타입이 정해진 뒤, 그 타입의 후보 중 **총용량이 가장 작은 조합**을 고른다(과대선정 방지).
  동률이면 대수가 적은 쪽 → 그래도 동률이면 목록 앞(최신형).
- 그 타입 모델이 카탈로그에 없으면 **throw** 한다. 조용히 다른 타입으로 대체하지 않는다.

### 4.1 근소한 용량 부족 허용 — 3 % (주인님 확정 2026-07-10)

두 근거가 이 지점에서 정면으로 어긋났다.

| 근거 | 사례 | 함의 |
|------|------|------|
| 표준 260415 장비선정표 엑셀 | 필요 3,255.8 W → 32C(3,200 W) **1대** | 1.72 % 부족을 인정한 산출물 |
| 0708 회의 예시 | 필요 190 kW → 52×4 (208 kW) | 60×3(180 kW)이 채택되려면 5.26 % 부족이 필요 |

두 사례를 **동시에** 만족시키는 허용폭은 **1.72 % ~ 5.26 %** 구간뿐이며, 그 중앙값 **3 %** 를 취했다.

- 5.26 % 이상으로 올리면 0708 예시가 60×3으로 뒤집힌다.
- 1.72 % 미만으로 내리면 엑셀 사례가 32C×2(6,400 W)가 되어 실제 산출물의 두 배가 된다.

상수: `selectIndoorModel.ts`의 `SHORTFALL_TOLERANCE = 0.03`

---

## 5. 실 치수(m)가 전제다

타입 결정(짧은 폭 경계)과 확산범위 대수 계산은 실의 **폭·길이를 미터로** 요구한다.
`Room`은 `shortSideM` / `longSideM`을 필수 필드로 갖고, 뒤집어 넣어도 정규화한다.

목업 도면(`src/data.ts`)은 SVG 픽셀만 가지므로 면적을 보존하도록 등비 축척한다.

```
scale = √(면적 ÷ (픽셀폭 × 픽셀높이))
```

방 검출 워커가 폴리곤을 돌려주면 이 파생은 실측치로 대체된다.

---

## 6. 카탈로그 전제 — 유형 라벨 정정 (2026-07-10)

룰이 1WAY·2WAY·4WAY 셋을 모두 고를 수 있으려면 게시된 카탈로그가 셋을 다 담아야 한다.
점검 결과 큐레이션 게시본의 **유형 라벨이 실제와 어긋나** 있었다. 장비번호는 맞고 라벨만 틀렸다.

| 모델 | 장비번호 | 정정 전 라벨 | 출처 시트 | 정정 후 |
|------|----------|--------------|-----------|---------|
| RNW0201C2S | 20C | 4WAY 카세트 | 프리미엄1Way | **1WAY 카세트** |
| RNW0401A2U | 40T | 덕트 | 4WAY 듀얼베인 | **4WAY 카세트** |

0708 장비번호 규칙(**1WAY = C · 2WAY = G · 4WAY = T**)도 같은 결론을 가리킨다.

- C계열 7종 → `1WAY 카세트`
- T계열 9종 → `4WAY 카세트`
- **G계열 3종 신규 게시** (`52G` RNW0521G2S · `60G` RNW0601G2S · `72G` RNW0721G2S) — 2WAY는 실물 라인업이 52/60/72뿐이다.

게시 실내기 16종 → **19종**, 전체 게시본 23 → **26종**.

### 알려진 귀결

2WAY 최소 용량이 5.2 kW라, 좁고 긴 소규모 실(예: 탕비실 12 ㎡ · 2.96 × 4.06 m · 필요 2.1 kW)은
2WAY 1대(5.2 kW)로 과대선정된다. 룰과 실물 라인업의 조합이 낳은 결과이며 임의 보정하지 않았다.

---

## 7. 남은 작업

- 실외기 40HP 분할 한계, 층별 그룹핑
- 실외기 배치 이격거리 (1240 × 760, 측 250 / 간 200 / 후 500 / 전 900)
- 장비번호 자동 채번 (1WAY `C` · 2WAY `G` · 4WAY `T` · 스탠드 `P` · 실외기 = 마력)
