# 실내외기 조합확인표 — 현업 회신 검토·반영 (2026-07-16)

> 원천: `doc/실내기_실외기_조합_확인표_260716_현업회신.xlsx` (고객사 현업 회신)
> 관련 코드: `domain/generation/indoorCombinability.ts`, `domain/equipment/CompatMatrix.ts`,
> `infrastructure/equipment/seed/compatMatrixSeed.ts`, `components/equipment/CompatMatrixPage.tsx`

## 1. 회신의 실체

회신본과 원본의 **격자(O/X)는 바이트 단위로 동일**하다. 즉 현업은 우리가 채워 보낸 O/X 가정을
**수용**(비고란 X 사유 0건)하고, **질문 5건에만 답**을 채워 돌려줬다.

| # | 회신 | 코드 영향 |
|---|------|-----------|
| 1 | 냉매 타입이 달라도(R32/R410A) 실내기는 **공용** | 조합을 냉매로 가르지 않음(이미 그러함) → 불변식으로 고정 |
| 2 | **FCU는 물 기반**이라 Multi V 실외기와 연결 불가, 에이전트에서 제외 OK | 생성 실내기 풀에서 FCU 제외(Stage A) |
| 3 | SINGLE(단품)은 **1:1**만. 배관길이는 라인업별 차이 | 단품은 이미 is_vrf=0로 조합 후보 제외. product_combinations는 후속 |
| 4 | 민수/조달은 **라인업 구분만, 스펙 동일**, 거의 안 섞음 | 중복 실내기 dedup(경미, 후속) |
| 5 | 모델코드 앞글자 **T=카세트·P=스탠드·V=상업용 천장형·B=덕트형** | 단품 실내기 유형 분류(후속) |

## 2. 격자의 함의

표면상 실외기시리즈(35) × 실내기 중분류·시리즈(39) 세밀 매트릭스지만, O/X는 사실상
**"EHP·VRF 절환/냉방전용/동시형 ↔ Multi V 실내기 = O, 그 외 계열(수냉·AWHP·CDU·칠러·GHP·단품) = X 또는 –"**
로 수렴한다. 우리 생성 로직의 **`EnergySource(계열) + is_vrf` 규칙과 대체로 일치**한다.

계열 축으로 표현 안 되는 **시리즈-특정 예외**가 소수 존재하며, 이것이 "호환을 코드 규칙이 아니라
기준데이터로 둔다"는 근거다.

- **GHP Super III** → 덕트(대공간)만 O
- **Smart Multi V S(주거_냉방전용)** → 전용 실내기(1WAY 듀얼베인·천장형/주거)만 O (값 `D`)

## 3. 설계 결정

### 3.1 granularity — 시리즈×중분류(유형) 단위 (주인님 확정 2026-07-16)

설계된 `indoor_outdoor_compat`는 **제품×제품**이라 수천 행으로 폭발해 관리자 UI로 못 다룬다.
조합표는 **시리즈×(중분류+시리즈)** 단위이므로 그 granularity로 저장·관리한다.

### 3.2 축은 제품 id가 아니라 (중분류·시리즈) **라벨**

조합표 시리즈명엔 현업 주석("(4way->1way수정)", "확인요망" 등)이 섞여 시드 `product_series.name_ko`와의
id-조인이 취약하다. 그래서 조합관리 페이지는 **라벨 기준 기준데이터**로 다루고, 생성단 소비(B4)에서만
라벨로 조인한다. 이러면 페이지를 시드 id 변화와 무관하게 정확히 낼 수 있다.

### 3.3 저장 — override 전용 테이블 (schema v6 `series_compat`)

기본값은 현업 확정 시드(`compatMatrixSeed`). 테이블엔 **바꾼 칸만** 남는다(빈 테이블 = 시드 그대로).
`getCompatMatrix`는 시드 축 + DB override를 합쳐 도메인 `CompatMatrix`를 만든다.
`setCompatCell`은 값이 시드 기본값과 같아지면 override 행을 지워 이 불변식을 유지한다(스테일 마스킹 방지).

### 3.4 화면 — 매트릭스가 아니라 '실외기 시리즈 하나씩' (주인님 지시 2026-07-16)

35×39 격자는 엑셀 시트를 옮긴 뷰어라 제품 UI가 아니다. **마스터·디테일**로 바꿨다:
좌측에서 실외기 시리즈 1개를 고르면(계열 그룹·검색), 우측에서 그 시리즈에 연결 가능한
실내기 유형을 중분류로 묶어 체크박스로 켜고 끈다. 체크=연결 가능(O/D), 해제=불가(X).
'멀티 대상 아님(-)'은 숨기고, 전 실내기가 -면 "멀티 조합 대상 아님" 안내를 띄운다.
'확정 기본값 복원'으로 그 시리즈의 override를 걷어낸다(`clearCompatForOutdoor`).
데이터·저장소(`CompatMatrix`·`series_compat`)는 격자 UI와 공유 — 화면만 교체했다.

## 4. 구현 범위

- **반영함**: FCU 제외, 냉매 불변식, 확정 조합표 시드화, `CompatMatrix` 도메인, 관리자 조합관리 페이지(조회·클릭 편집·영속).
- **B4 반영함 (생성단 소비 + 버킷 재설계)**: §5 참조.
- **후속**: SINGLE 1:1 + `product_combinations`, 민수/조달 dedup, SelectionTable 계열 교차 대응. → `doc/NEXT.md` 2026-07-16 절.

## 5. 생성단 소비 — 버킷 재설계 (B4)

POC는 개발팀이 그대로 가져다 쓰는 레퍼런스라, 목업이 지금 exercise하지 않아도 완결적으로 배선했다.

- **재설계**: `selectOutdoorUnits`를 `층×계열` 버킷에서 **`층`-only + 호환 predicate**로 바꿨다.
  기본 predicate는 계열 일치(`byEnergySource`)라 층×계열과 결과가 같다 — 기존 21테스트 무변경으로 통과.
- **조합표 소비**: `compatPredicateFromMatrix(matrix)`를 주입하면 시리즈×유형 호환을 따른다. 하이브리드 —
  조합표에 그 (실외기 시리즈×실내기 유형) 셀이 있으면 그 값(O·D=연결 가능), 없으면 계열로 폴백한다.
  이 덕에 **계열 교차 조합**(GHP Super III ↔ 대공간덕트, 매트릭스 O)이 성립하고, 반대로 계열이 같아도
  매트릭스가 X면 그 실외기를 배제한다. 한 실외기는 담긴 **모든** 실내기 유형과 호환돼야 한다.
- **라벨 threading**: `OutdoorCandidate`·`IndoorForSelection`·`IndoorUnit`·`planAdapter`에 (중분류·시리즈)를
  실었다(옵션 필드 — 없으면 계열 폴백). App/main.tsx가 매트릭스를 주입한다(SQLite면 시드+관리자 override).
- **검증**: 브라우저 실검증(6실 배치 → 실외기 1대·배정 6/6·조합비 0.81, 무회귀) + 단위테스트(계열 교차
  enable·X-block·serves-all·no-compat). 목업은 전부 EHP·all-O라 매트릭스와 계열이 같은 결론을 낸다.

**남은 것**: 장비선정표/일람표(`SelectionTable`)가 `층×계열`로 소섹션을 나눈다 — 계열 교차 그룹이 실제로
생기는 실도면이 오면 그 귀속을 재검토한다(현 목업엔 미발현).

---

## 6. ⚠️ 카탈로그-파생 축 전환으로 드러난 결함 (2026-07-20)

`e38606c`가 조합관리 축을 **시드 고정 → 게시 카탈로그(product_series) 파생**으로 바꿨다.
신규 시리즈가 자동 등장하는 건 의도대로 동작한다(회귀 테스트 추가). 그런데 축이 카탈로그에서
오면서 **현업 확정값을 못 받는 칸이 드러났다.**

### 6.1 실측

| 항목 | 값 |
|------|-----|
| 카탈로그 축 전체 칸 | 1368 (실외기 36 × 실내기 38) |
| 현업 시드값을 받은 칸 | 1050 |
| **근거 없이 기본 'X'로 떨어진 칸** | **318 (23%)** |
| 축이 맞은 칸 중 값이 뒤집힌 칸 | 0 |

값 자체는 하나도 틀리지 않았다 — **축 이름이 안 맞아 조회가 안 될 뿐**이다.

### 6.2 원인 — 시리즈명이 아니라 중분류 명칭 체계

`cleanSeedLabel`은 시리즈명의 현업 주석만 뗀다(`Multi V S(주거)->…` → `Multi V S(주거)`).
그런데 어긋나는 축은 **중분류(subcategory)** 다. 시드는 현업 표기를, 카탈로그는 우리 분류 체계를 쓴다.

근거를 전혀 못 받는 실내기 열 8개(각 36칸 = 288칸) + 실외기 행 1개(38칸):

| 카탈로그 축 | 대응하는 시드 축(현업 표기) | 성격 |
|---|---|---|
| `기타 실내기 \| AWHP 싱글 시스템보일러` | `시스템보일러(AWHP) \| 〃` | 중분류명만 다름 (1:1) |
| `기타 실내기 \| Multi V 실내기(시스템보일러)` | `시스템보일러 \| 〃` | 중분류명만 다름 (1:1) |
| `기타 실내기 \| Smart Multi V S(주거_냉방전용)` | `천장형(확인요망) \| 〃` | 중분류명만 다름 (1:1) |
| `기타 실내기 \| Multi V S(주거)`<br>`벽걸이형 \| Multi V S(주거)`<br>`4WAY 카세트(듀얼베인) \| Multi V S(주거)` | `천장형 \| Multi V S(주거)`<br>`1WAY 카세트(듀얼베인) \| Multi V S(주거) (4way->1way수정)` | **1:N — 시드 1열이 카탈로그 3열로 갈린다** |
| `기타 실내기 \| SINGLE / Universal` | `천장형 카세트 \|`·`벽걸이형 \|`·`스탠드·패키지형(확인요망) \|`·`기타(V계열·확인요망) \| SINGLE / Universal` | **N:1 — 시드 4열이 카탈로그 1열로 합쳐진다** |
| `2WAY 카세트 \| Multi V 실내기(민수전용)` | (시드에 없음) | 신규 |
| `냉방전용 \| Multi V 실외기(큐레이션)` | (시드에 없음) | 신규 행 |

### 6.3 현업 확인이 필요한 실질 충돌 2건

단순 이름 매핑으로 끝나지 않는 것이 있다.

1. **`4WAY 카세트(듀얼베인)` vs `1WAY 카세트(듀얼베인)`**
   현업이 회신에 `(4way->1way수정)`이라고 **명시적 수정 지시**를 남겼는데, 카탈로그 중분류는
   `4WAY 카세트(듀얼베인)`이다. 어느 쪽이 맞는지 확인해야 한다. 카탈로그를 고칠지, 매핑할지 결정 필요.
2. **`Multi V S(주거)` 실외기 라벨의 현업 주석**
   `Multi V S(주거)->주거가 아니라 냉방전용인듯합니다` — 현업이 이 시리즈의 **중분류 귀속 자체에
   의문**을 제기했다. 카탈로그는 `냉난방 절환형`에 두고 있다. 확정 필요.

### 6.4 해소 (2026-07-20) — 시리즈명으로 되짚기

중분류가 어긋나면 **시리즈명으로** 시드를 되짚도록 `seedValueAt`을 고쳤다. 안전한 경우에만 채택한다.

| 상황 | 처리 |
|------|------|
| 후보가 하나 | 그 값 — 중분류 이름만 다른 1:1이다 |
| 후보가 여럿인데 값이 전부 같음 | 그 값 — 중분류를 어떻게 가르든 현업 판정이 하나다 |
| 후보들의 값이 갈림 | `null` — 사람이 정한다. **임의로 고르면 현업 판정을 날조하는 것이다** |

결과: **근거를 전혀 못 받는 실내기 열 8개 → 0개.** 자동 해소된 내역은 아래와 같다.

| 카탈로그 열 | 되짚은 현업 열 | 근거 |
|---|---|---|
| `기타 실내기 \| AWHP 싱글 시스템보일러` | `시스템보일러(AWHP) \| 〃` | 후보 유일 |
| `기타 실내기 \| Multi V 실내기(시스템보일러)` | `시스템보일러 \| 〃` | 후보 유일 |
| `기타 실내기 \| Smart Multi V S(주거_냉방전용)` | `천장형(확인요망) \| 〃` | 후보 유일 |
| `기타 실내기 \| Multi V S(주거)`<br>`벽걸이형 \| Multi V S(주거)`<br>`4WAY 카세트(듀얼베인) \| Multi V S(주거)` | `천장형 \| Multi V S(주거)` | 후보 유일(셋 다 같은 현업 열을 본다) |
| `2WAY 카세트 \| Multi V 실내기(민수전용)` | 현업 11개 열 | 35행 **전부 값 일치** |
| `기타 실내기 \| SINGLE / Universal` | 현업 6개 열 | 35행 **전부 값 일치** |

### 6.5 남은 결정 — 3건 중 1건 해소, 2건 현업 확인 (2026-07-20)

#### ① `냉방전용 | Multi V 실외기(큐레이션)` — **해소. 현업 문의 대상이 아니었다**

카탈로그를 조사하니 이 시리즈는 **모델이 0개인 빈 시리즈**였다. 현업이 이 조합을 안 본 게 아니라
**실체가 없었다.** `upsertCurated`가 `S_CURATED_*` 시리즈를 먼저 만들고 나서 그 모델이 스펙시트에도
있으면 실외기는 시트 시리즈에 남기는데(`keepSheetSeries`), 그러면 방금 만든 큐레이션 시리즈가 빈 채로 남는다.

같은 성격의 유령 시리즈가 3개였다.

| 대분류 | 축 | 모델 수 |
|---|---|---|
| OUTDOOR | `냉방전용 \| Multi V 실외기(큐레이션)` | 0 |
| INDOOR | `2WAY 카세트 \| Multi V 실내기(민수전용)` | 0 |
| INDOOR | `벽걸이형 \| Multi V S(주거)` | 0 |

뒤의 둘은 §6.4에서 시리즈명 되짚기로 "해소"한 8개 열에 포함돼 있었다 — **고를 모델이 없는 축에
현업 값을 채운 셈**이라 실익이 없었다.

**조치**: 시드 생성기(`scripts/buildSpecSeed.ts`)가 **모델 0개 시리즈를 싣지 않도록** 고쳤다.
축 규칙(`AXES_SQL`)은 건드리지 않았다 — 런타임에서 관리자가 만든 빈 시리즈는 그대로 조합관리에
등장해야 한다(신규 시리즈 자동 등장 기능 유지). 거른 것은 '시드가 빈 시리즈를 실어 보내는 것'뿐이다.

결과: **카탈로그 전 칸이 현업 확정값을 받는다(미근거 칸 0).**

#### ② `4WAY 카세트(듀얼베인)` vs `1WAY 카세트(듀얼베인)` — 현업 확인 필요

현업 회신 조합표 탭에 `1WAY 카세트(듀얼베인) | Multi V S(주거) (4way->1way수정)` — **명시적 수정 지시**다.
그런데 현업이 함께 돌려준 **실내기 시리즈 근거자료 탭에는 `4WAY 카세트(듀얼베인) | Multi V S(주거)`가
그대로** 있다(RNW0121K2SP 외 22모델). 같은 탭에 `천장형 | Multi V S(주거)`(RNW0120K2SP 외 20모델)도
따로 있어 **두 시리즈는 별개 모델셋**임이 확인된다.

시리즈 근거자료 탭은 우리가 만들어 보낸 자료라 현업이 조합표 탭만 고쳤을 수 있다.
→ 카탈로그 중분류를 1WAY로 고칠 것인지 확정 필요. 현재는 시리즈명 되짚기로 값은 정상 동작한다.

#### ③ `Multi V S(주거)` 실외기 귀속 — **모델코드가 현업 주장을 뒷받침한다**

현업 주석은 `->주거가 아니라 냉방전용인듯합니다`로 추정 표현이지만, 현업이 준 **실외기 시리즈
근거자료의 모델코드가 이를 뒷받침한다.**

| 우리 분류 | 시리즈 | 대표모델 |
|---|---|---|
| 냉난방 절환형 | Multi V S | RPU**W**041S9S |
| 냉난방 절환형 | Multi V S(R32) | RPU**W**041S2Z |
| **냉난방 절환형** | **Multi V S(주거)** | RPU**Q**0252S2R |
| 냉방전용 | Multi V S | RPU**Q**041S2S |
| 냉방전용 | Smart Multi V S(주거_냉방전용) | RPU**Q**0255A2A |

**W = 절환형 / Q = 냉방전용** 패턴이 일관되는데 `Multi V S(주거)`만 절환형에 있으면서 코드가 Q다.
(예외 1건: `Multi V S(상업)` = RPU**M**050 — 별도 확인 필요)

→ 냉방전용으로 옮기면 생성단에서 난방 필요 시 배제 대상이 되어 **선정 결과가 달라진다**
(계열만으로 냉난방을 못 가르므로 `heatKw = null` 배제 규칙에 걸린다). 확정 답을 받고 옮긴다.

---

## 7. FCU 장비마스터 제외 (2026-07-20)

현업 회신 질문 2: *"FCU는 물 기반이여서 멀티V 실외기 시리즈와 연결할 수 없습니다.
현재 우리가 개발하는 에이전트에서 FCU는 제외해도 됩니다."*

7/16에는 **생성 실내기 풀에서만** 뺐다(`indoorCombinability.ts`). 주인님 결정(2026-07-20)으로
**장비마스터 적재 자체에서 제외**한다 — `buildSpecSeed.ts`의 `EXCLUDED_SUBCATEGORIES`.

- FCU 스펙시트 7시트·51모델이 시드에 안 실린다 (모델 1407 → 1356)
- 조합관리 축에서도 사라진다(브라우저 확인 완료)
- **`indoorCombinability.ts`의 생성단 방어 규칙은 그대로 둔다** — 데이터가 없어도 규칙이 남아 있어야
  나중에 수냉·칠러 계통을 다룰 때 같은 실수를 반복하지 않는다
- 의도된 제외는 '분류 불가'(`skipped`)와 분리했다(`excluded`) — 커버리지 검사가 거짓 경보를 내지 않게

> **되돌리려면**: `EXCLUDED_SUBCATEGORIES`에서 `IN_FCU`를 빼고 `npm run seed:build`.

### 조사 중 발견 — 게시(PUBLISHED) 모델이 26개뿐이다

| | 게시된 모델 |
|---|---|
| 실내기 | **19개** — 전부 큐레이션(1WAY 7 · 2WAY 3 · 4WAY 9) |
| 실외기 | **7개** — TA Super 5 일반형 2 · 고급형 1 · 큐레이션 1 · 일반형_냉전 1 · GHP Super III 1 · GHP 큐레이션 1 |

전체 1356 모델 중 DRAFT 1329 · ARCHIVED 1. 생성·검도는 PUBLISHED만 보므로 **실외기 선정 후보가
7개뿐**이다. POC 데모 서브셋이라 의도된 것일 수 있으나, 실외기 선정 품질을 평가할 때 감안해야 한다.
(스펙시트에 실내기 장비번호가 없어 게시본은 큐레이션이 담당 — `buildSpecSeed.ts` 머리말 정책)

### 6.6 임시 조치

- 테스트 `SqliteEquipmentAdminRepository.compat.test.ts`에 **래칫**을 뒀다
  (`현업 시드 커버리지 (알려진 결함 래칫)`). 근거를 못 받는 열 목록을 고정해 **더 나빠지면 즉시 깨진다.**
  매핑이 확정되면 목록이 줄고 테스트가 깨지는데, 그때 목록을 줄이는 것이 정상 경로다.
- 축 개수 고정 단언(35×39)은 제거했다 — 카탈로그가 자라면 매번 깨지므로 의미 단언으로 대체.

> **주의**: 이 결함은 조합관리 화면에서 "현업이 O라고 한 칸이 X로 보이는" 형태로 나타난다.
> 관리자가 수동으로 켜면 override가 쌓여 가려지지만, 근본 해결은 중분류 매핑 확정이다.

---

## 8. 단품(SINGLE) 실내기 유형 — 회신 5 반영 (2026-07-20)

현업 회신 질문 5: **`T= 카세트 / P= 스탠드 / V=상업용 천장형(카세트와 형상이 다릅니다.) / B=덕트형`**

7/16에는 "후속"으로 미뤘던 항목이다. **이미 받아둔 답인데 코드에 안 들어가 있었고, 그중 하나는
우리 분류가 틀린 것을 현업이 정정한 것**이었다.

### 8.1 무엇이 문제였나

단품 스펙시트는 시트명이 유형을 안 담는 게 많다(`IDU`·`PAC`·`실내기`·`spec_IDU`·`프리미엄_실내기`…).
`indoorType()`은 시트명으로 분류하므로 **134모델이 전부 `기타 실내기`로 뭉쳐** 있었다.

우리가 질문에 *"저희는 T=천장형 카세트, B=벽걸이형으로 이해했는데"* 라고 적었고 현업이
**B는 덕트형**이라고 정정했다. 실내기 유형은 배치 규칙(1WAY/2WAY/4WAY 판정)에 직결되므로
그냥 둘 문제가 아니다.

### 8.2 조치

`taxonomy.ts`에 `singleIndoorTaxon()` 추가 — 단품 실내기는 **모델코드 앞글자**로 중분류를 정한다.
시트명이 유형을 담는 경우(`듀얼베인CST`·`CST 2-way`)는 그쪽이 더 구체적이라 우선한다.
앞글자가 T/P/V/B가 아니면 근거가 없으므로 `기타 실내기`로 둔다(지어내지 않는다).

분류는 시트 단위가 아니라 **모델 단위**로 적용된다(같은 시트에 T와 P가 섞여 있다).

### 8.3 결과 — 현업 근거자료와 정확히 일치

| 중분류 | 우리 카탈로그 | 현업 실내기 시리즈 근거자료 |
|---|---|---|
| 천장형 카세트 (T) | **72** | 72 |
| 스탠드형 (P) | **56** | 56 — 원래 `스탠드·패키지형(확인요망)` |
| 4WAY 카세트(듀얼베인) (T) | **16** | 16 |
| 상업용 천장형 (V) | **4** | 4 — 원래 `기타(V계열·확인요망)` |
| **덕트형 (B)** | **2** | 2 — 원래 `벽걸이형` ← **현업 정정** |
| 2WAY 카세트 (T) | **2** | 2 |
| 합계 | 152 | 152 |

`(확인요망)` 라벨 2개가 해소됐고, `기타 실내기 | SINGLE / Universal` 시리즈는 비어 사라졌다.
신규 중분류 2개(`IN_CEIL_CST 천장형 카세트`, `IN_DUCT 덕트형`) — 중분류 28 → 30, 시리즈 72 → 75.

**회귀 테스트**: `seed/seedSingleIndoorType.test.ts` (6건) — 앞글자 규칙과 분포를 고정한다.
브라우저 확인 완료(조합관리에 6개 유형 섹션이 정확히 표시).

---

## 9. Multi V S(주거) 정정 — 조합표 탭이 정본 (2026-07-20)

**판정 기준 (주인님 확인 2026-07-20)**: 회신 파일의 `실내기/실외기 시리즈 근거자료` 탭은
**우리가 만들어 보낸 자료**라 현업이 손대지 않았다. → **`조합표` 탭이 정본이다.**

이 기준으로 §6.5에 남겨뒀던 확인 2건이 모두 해소된다.

### 9.1 실외기: 냉난방 절환형 → **냉방전용**

현업 조합표 라벨 주석: `Multi V S(주거)->주거가 아니라 냉방전용인듯합니다`

'인듯합니다'는 추정 표현이었지만 **우리 데이터가 이를 확증한다.** 근거 3가지가 일치한다.

| # | 근거 | 내용 |
|---|------|------|
| ① | 현업 조합표 주석 | 정본 탭의 명시적 지적 |
| ② | 모델코드 | RPU**Q**0252S2R … — 절환형은 RPU**W**(Multi V S·S(R32)·Super 5·TA), 냉방전용은 RPU**Q** |
| ③ | **스펙시트 난방용량** | **14모델 전부 없음(0/14)** |

③이 결정적이다. 다른 절환형 시리즈는 난방용량을 100% 갖는다.

| 시리즈 | 모델 | 난방용량 있음 |
|---|---|---|
| 냉난방 절환형 — Multi V S | 9 | 9 |
| 냉난방 절환형 — Multi V S(상업) | 1 | 1 |
| 냉난방 절환형 — Multi V S(R32) | 6 | 6 |
| 냉난방 절환형 — i·Super 5·TA 계열 | 전부 | 전부 |
| **냉난방 절환형 — Multi V S(주거)** | **14** | **0** ← |
| 냉방전용 — Multi V S / Super 5(일반형_냉전) / Smart Multi V S | 113 | 0 |

**난방을 못 하는 절환형은 형용모순이다.** 냉방전용으로 옮긴다.

> **영향**: 생성단에서 난방이 필요한 실에는 배정되지 않는다(`selectOutdoorUnits`의 `heatKw = null` 배제).
> 계열만으로는 냉난방을 못 가르므로(같은 EHP에 절환형·냉방전용 공존) 이 분류가 곧 판정 근거다.

### 9.2 실내기 듀얼베인: 4WAY → **1WAY**

현업 조합표 라벨: `1WAY 카세트(듀얼베인) | Multi V S(주거) (4way->1way수정)` — 명시적 수정 지시.

**이 정정은 Multi V S(주거)에만 있다.** 민수전용·조달전용·SINGLE의 듀얼베인은 조합표에서도
4WAY 그대로다 → 시리즈별 예외로 구현했다(`taxonomy.ts` MVS 분기).

### 9.3 실내기 천장형: `기타 실내기` → **`천장형`**

시트명이 `실내기-천장형`인데 `INDOOR_TYPES`에 '천장형' 규칙이 없어 20모델이 `기타 실내기`로
뭉쳐 있었다(현업 조합표 라벨은 `천장형`). 규칙을 추가했다 — `상업용 천장형` 뒤에 두어
더 구체적인 쪽이 먼저 걸린다.

### 9.4 결과

| 축 | 이전 | 이후 |
|---|---|---|
| 실외기 | 냉난방 절환형 \| Multi V S(주거) | **냉방전용** \| Multi V S(주거) (14모델) |
| 실내기 듀얼베인 | 4WAY 카세트(듀얼베인) | **1WAY 카세트(듀얼베인)** (22모델) |
| 실내기 천장형 | 기타 실내기 | **천장형** (20모델) |

중분류 30 → 32(`IN_CEIL 천장형`, `IN_1WAY_DV 1WAY 카세트(듀얼베인)`).
회귀 테스트 `seed/seedMultiVsResidential.test.ts` 6건 — 난방용량 대조군까지 포함해 고정한다.

**§6.5의 현업 확인 2건은 이로써 종료된다.**

---

## 10. 게시 정책 전환 — 요건 통과분 전량 게시 (2026-07-20)

**배경**: 장비마스터를 1356모델까지 만들어 놓고도 생성은 **큐레이션 목업(실내기 19·실외기 7)**
으로만 돌았다. 이전 정책이 '큐레이션 23종만 PUBLISHED'였기 때문이다(스펙시트에 실내기 장비번호가
없다는 이유). **주인님 결정(2026-07-20): 게시해서 실제로 돌린다.**

### 10.1 무엇을 게시하는가

"전부 게시"가 아니라 **게시 요건(`domain/equipment/Publishability`)을 통과하는 것을 전부** 게시한다.
요건은 소비측 불변식에서 역산된 것이라, 통과분은 생성이 안전하게 읽을 수 있다.

| 대분류 | 전체 | 게시 | DRAFT(요건 미달) |
|---|---|---|---|
| INDOOR | 452 | 235 | 217 (난방 결측 120 · 냉방 결측 97) |
| OUTDOOR | 875 | 826 | 49 (냉방 결측) |
| VENT | 29 | 29 | 0 |
| **계** | **1356** | **1088** | **267** |

장비번호는 게시 요건이 아니다 — 소비측이 요구하는 것은 용량·마력·최대연결이다.

### 10.2 생성단 노출

| | 이전 | 이후 |
|---|---|---|
| 실내기 | 19 | **234** |
| 실외기(VRF만) | 7 | **697** |

비-VRF(칠러·CDU·단품)는 게시돼도 조합 후보로 새지 않는다(`publishedOutdoor`가 VRF만 노출).
회귀 테스트로 고정돼 있다(`SqliteEquipmentMaster.vrf.test.ts`).

### 10.3 실측 — 파이프라인 4단계 완주

목업 도면(지상1층 6실, OFFICE)으로 端-to-端 재실행:

| 지표 | 이전(큐레이션 7개) | 이후(697개) |
|---|---|---|
| 실내기 배치 | 6대 | **9대** |
| 실외기 | 1대 | 1대 |
| 선정 모델 | 큐레이션 | **RPUW141XDF (14HP)** ← 신규 게시본 |
| **평균 조합비** | **0.81** | **0.95** |
| 배정 | 6/6 | 6/6 |
| 과부하 | 0 | 0 |

후보가 넓어지자 조합비가 목표 100%에 훨씬 가까워졌다. 콘솔 에러 0.
`RNW0320M2S`(민수전용 4WAY) 같은 비-큐레이션 모델이 실제 선정에 쓰였다.

### 10.4 남은 것 — 실내기 장비번호

선정표 '장비번호' 컬럼이 큐레이션 모델만 채워진다(`60T`·`20C`·`52T`·`72T`·`52G`).
신규 게시 모델은 장비번호가 없어 **모델코드가 그대로 찍힌다**(`RNW0320M2S`).

0708 회의록에 규칙이 있다: **1웨이 C · 2웨이 G · 4웨이 T · 스탠드 P · 실외기는 마력.**
큐레이션 실측으로 산식이 확인된다 — **장비번호 = 냉방W ÷ 100 + 유형문자**.

| 모델 | 유형 | 냉방W | 장비번호 |
|---|---|---|---|
| RNW0201C2S | 1WAY | 2,000 | 20**C** |
| RNW0521G2S | 2WAY | 5,200 | 52**G** |
| RNW0601A2U | 4WAY | 6,000 | 60**T** |
| RNW1001A2U | 4WAY | 10,000 | 100**T** |

→ 이 산식으로 실내기 장비번호를 생성하면 선정표·일람표가 완성된다(미구현).
