# 실외기 선정 룰 — 구현 결정 (2026-07-10)

> 구현: [`src/domain/generation/selectOutdoorUnits.ts`](../../src/domain/generation/selectOutdoorUnits.ts)
> 테스트: `selectOutdoorUnits.test.ts` (21건, 경계·적대 포함)
> 코드가 이 문서와 어긋나면 코드·테스트가 우선.

---

## 1. 왜 만들었나

**실외기 선정이 코드에 없었다.** 실내기는 `selectIndoorModel.ts`에 규칙이 있었지만, 실외기는

- 실외기 3대가 `data.ts`의 `INITIAL_GROUPS` **상수** (ODU1·ODU2·ODU3 고정)
- 실→실외기 매핑도 `DEFAULT_COMBINATION` **상수** (`AC_001·AC_003·AC_006 → ODU1`)

즉 "자동 조합"은 알고리즘이 아니라 목업 6실에 손으로 맞춘 배열이었다. 실 검출 결과가 달라지는 순간
무의미해지고, GHP인 ODU3는 EHP 실과 계열이 안 맞아 **영원히 빈 그룹**으로 남아 리포트의
"실외기 대수"를 오염시켰다.

주인님 지적: *"실검출이 되서 면적을 인지하고 그곳에 적정 실내기를 배치 → 그 실내기 용량에 부합하는
실외기 선정의 프로세스는 반드시 들어가야 하거든"*, *"실내기를 다 배치해야 부하량을 계산해서
실외기를 매핑할 수 있지 않을까?"*

후자가 곧 **스텝 순서의 근거**다: 부하 확정(실내기 배치) → 선정(조합) → 배치(도면 좌표).

---

## 2. 입력과 전제

선정은 **설치 정격용량**을 본다. 실 설계부하가 아니다.

| 입력 | 출처 |
|------|------|
| 실내기 유닛(1대 단위) — `roomId`, `floor`, `energySource`, `coolKw`(모델 정격) | `Placement` → `indoorUnitsFor` |
| 실외기 후보 — `capacityKw`, `heatKw`, `hp`, `maxConnections`, `comboRange` | 장비마스터 PUBLISHED (VRF만 노출) |

전제(P0에서 바로잡음): `IndoorUnit` 1개 = 실내기 **1대**. 예전엔 실 1곳 = 1개라서
`maxConnections`가 실 개수를 셌고, `comboRatio`가 설계부하를 합산했다.

---

## 3. 규칙

### 3.1 버킷 — 층 × 계열

같은 층·같은 계열끼리만 묶는다. 교차 계열 배정은 없다(GHP 실외기 ↔ EHP 실내기 금지).
한 실외기가 여러 층에 걸치지 않는다 — `SelectionTable`의 층 소섹션 전제와 같다
(`SelectionTable.ts:139`).

### 3.2 선정 — 허용범위를 만족하는 **최소 용량**

```
조합비 = Σ(연결 실내기 정격 냉방용량) ÷ 실외기 용량
적합   = 대수 ≤ maxConnections  AND  부하 ≤ 용량 × comboRange.max
선정   = 적합한 후보 중 최소 용량
```

후보를 용량 오름차순으로 정렬하면 **첫 적합 후보가 곧 답**이다. 최소 용량은 조합비를 가장 높여
목표 100%에 가장 가깝다.

조합비가 하한(50%) 미만이 되는 **과대 선정은 막지 않는다.** 그건 배정 거부 사유가 아니라
경고이고(`OutdoorGroup.warnings()`), 라인업에 더 작은 모델이 없으면 불가피하다.

예 (전역 기본 50~103%):

| 실내기 정격 합 | 22.4kW | 28.0kW | 34.8kW | 선정 |
|---|---|---|---|---|
| 28.4kW | 1.27 ✗ | **1.01 ✓** | 0.82 ✓(과대) | 28.0kW |

### 3.3 분할 — First-Fit-Decreasing (실 단위 묶음)

단일 실외기로 안 되면 나눈다. 나누는 단위는 **실 묶음(RoomBundle)** 이다 —
한 실의 여러 대수는 쪼개지지 않는다. 선정표의 실 행이 실외기를 하나로 가리켜야 하기 때문이다
(`AssignmentPlan` 교차 불변식 ②).

큰 실부터 통에 담고, 어느 통에도 안 들어가면 새 통을 연다. 최적 분할은 아니지만 **결정적**이고
실무에서 통 개수가 최소에 가깝다.

분할을 부르는 제약: `maxConnections`(대수), **40HP**(단일 실외기 마력 상한), 조합비 상한.

### 3.4 냉난방 — 계열만으로는 못 가른다 (신규 발견)

같은 EHP 안에 **냉난방 절환형**과 **냉방전용**이 함께 있다. 이 필터가 없으면 목업 6실
(정격 37.6kW)에 냉방전용 `RPUQ141X9S`(39.2kW)가 '최소 용량'으로 뽑힌다 —
난방이 필요한 건물에 냉방전용 실외기를 고르는 셈이다.

→ `requireHeating`(기본 **true**): `heatKw === null`인 후보를 뺀다.
결과: 46.4kW 절환형 `RPUW16BX9M` 선정(조합비 0.81).

> ⚠️ 지금은 `requireHeating`이 항상 true로 하드코딩돼 있다. 냉방전용 건물을 다루려면
> **프로젝트 설정**(시설군과 같은 층위)으로 올려야 한다.

### 3.5 실패 — 조용히 넘어가지 않는다

| 상황 | 도메인 에러 |
|------|-------------|
| 그 계열에 쓸 수 있는 게시 실외기가 0건 | `NoCompatibleOutdoorError` |
| 한 실을 어떤 실외기로도 못 담음(정격 합 > 최대 용량 × 상한, 또는 대수 > maxConn) | `UnpackableLoadError` |

UI는 이 메시지를 토스트로 그대로 보여준다.

---

## 4. 목업 6실 실측 (회귀 기준)

시설군 OFFICE · 지상1층 · 전 실 EHP.

| 항목 | 값 |
|------|-----|
| 총 설계부하 | 32.8kW |
| **총 설치 정격용량** | **37.6kW** |
| 실내기 대수 | 7대 (6실, 침실1이 2대) |
| 선정 결과 | `RPUW16BX9M` 46.4kW **1대** |
| 조합비 | 0.81 (허용 0.50~1.03) |
| 미배정 | 0 |

예전(상수)에는 실외기 3대 중 2대만 쓰이고 GHP 1대는 항상 비어 있었다.

---

## 5. 남은 것

- `requireHeating`을 프로젝트 설정으로 승격 (냉방전용 건물)
- 층별 그룹핑은 구현됐으나 목업이 지상1층 단일이라 실검증 미완
- 도면 근접성(배관 길이) 기반 클러스터링 — 거리 임계치 근거 자료 없음, 보류
- 40HP 초과 칠러(34건)는 `publishedOutdoor()`가 VRF만 노출해 생성단에 안 들어온다.
  생성단이 칠러를 다루게 되면 분할 한도 재검토 필요 (`마력_환산식_적용_검토.md:191`)
- 장비번호 자동 채번(실외기 = 마력)
