{"hash":"479af6bf70f9ff89","generatedFrom":"03_참고자료/LG전자 스펙시트 모음 (50개 파일, 101개 시트)","categories":[{"code":"OUTDOOR","nameKo":"실외기","sortOrder":10},{"code":"INDOOR","nameKo":"실내기","sortOrder":20},{"code":"VENT","nameKo":"환기","sortOrder":30}],"subcategories":[{"code":"IN_1WAY","categoryCode":"INDOOR","nameKo":"1WAY 카세트","energySource":"EHP"},{"code":"IN_2WAY","categoryCode":"INDOOR","nameKo":"2WAY 카세트","energySource":"EHP"},{"code":"IN_4WAY","categoryCode":"INDOOR","nameKo":"4WAY 카세트","energySource":"EHP"},{"code":"IN_4WAY_DV","categoryCode":"INDOOR","nameKo":"4WAY 카세트(듀얼베인)","energySource":"EHP"},{"code":"IN_CEIL_COMM","categoryCode":"INDOOR","nameKo":"상업용 천장형","energySource":"EHP"},{"code":"IN_DUCT_BIG","categoryCode":"INDOOR","nameKo":"덕트(대공간)","energySource":"EHP"},{"code":"IN_DUCT_HIGH","categoryCode":"INDOOR","nameKo":"덕트(고정압)","energySource":"EHP"},{"code":"IN_DUCT_LOW","categoryCode":"INDOOR","nameKo":"덕트(저정압)","energySource":"EHP"},{"code":"IN_ETC","categoryCode":"INDOOR","nameKo":"기타 실내기","energySource":"AWHP"},{"code":"IN_FCU","categoryCode":"INDOOR","nameKo":"FCU(팬코일 유닛)","energySource":"EHP"},{"code":"IN_FLOOR","categoryCode":"INDOOR","nameKo":"바닥상치형","energySource":"EHP"},{"code":"IN_ROUND_EMB","categoryCode":"INDOOR","nameKo":"원형 카세트(매립)","energySource":"EHP"},{"code":"IN_ROUND_EXP","categoryCode":"INDOOR","nameKo":"원형 카세트(노출)","energySource":"EHP"},{"code":"IN_STAND","categoryCode":"INDOOR","nameKo":"스탠드형","energySource":"EHP"},{"code":"IN_WALL","categoryCode":"INDOOR","nameKo":"벽걸이형","energySource":"EHP"},{"code":"OUT_AWHP","categoryCode":"OUTDOOR","nameKo":"AWHP","energySource":"AWHP"},{"code":"OUT_CDU","categoryCode":"OUTDOOR","nameKo":"냉장·냉동 CDU","energySource":"CDU"},{"code":"OUT_CHILLER_A","categoryCode":"OUTDOOR","nameKo":"공랭식 스크롤 칠러","energySource":"Chiller"},{"code":"OUT_CHILLER_W","categoryCode":"OUTDOOR","nameKo":"수냉식 스크롤 칠러","energySource":"수냉식"},{"code":"OUT_CO","categoryCode":"OUTDOOR","nameKo":"냉방전용","energySource":"EHP"},{"code":"OUT_GHP","categoryCode":"OUTDOOR","nameKo":"GHP","energySource":"GHP"},{"code":"OUT_HR","categoryCode":"OUTDOOR","nameKo":"냉난방 절환형","energySource":"EHP"},{"code":"OUT_SIM","categoryCode":"OUTDOOR","nameKo":"동시형","energySource":"EHP"},{"code":"OUT_SINGLE","categoryCode":"OUTDOOR","nameKo":"시스템 에어컨(단품)","energySource":"EHP"},{"code":"OUT_WATER","categoryCode":"OUTDOOR","nameKo":"수냉식","energySource":"수냉식"},{"code":"VENT_ERV","categoryCode":"VENT","nameKo":"열회수형 환기(ERV)","energySource":"ERV"}],"series":[{"code":"S_상업용_ERV__VENT_ERV","subcategoryCode":"VENT_ERV","nameKo":"상업용 ERV","mflCode":"MFL69921922"},{"code":"S_주거용_ERV__VENT_ERV","subcategoryCode":"VENT_ERV","nameKo":"주거용 ERV","mflCode":"MFL69921914"},{"code":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","subcategoryCode":"OUT_CHILLER_A","nameKo":"Air-Cooled Scroll Chiller","mflCode":"MFL67285212"},{"code":"S_AWHP_싱글_시스템보일러__IN_ETC","subcategoryCode":"IN_ETC","nameKo":"AWHP 싱글 시스템보일러","mflCode":"MFL66101117"},{"code":"S_AWHP_싱글_시스템보일러__OUT_AWHP","subcategoryCode":"OUT_AWHP","nameKo":"AWHP 싱글 시스템보일러","mflCode":"MFL66101117"},{"code":"S_AWHP_일체형_시스템보일러__OUT_AWHP","subcategoryCode":"OUT_AWHP","nameKo":"AWHP 일체형 시스템보일러","mflCode":"MFL66101116"},{"code":"S_CDU__OUT_CDU","subcategoryCode":"OUT_CDU","nameKo":"CDU","mflCode":"MFL69921913"},{"code":"S_COLD_CHAIN_CDU__OUT_CDU","subcategoryCode":"OUT_CDU","nameKo":"Cold Chain CDU","mflCode":"MFL67730503"},{"code":"S_CURATED_IN_4WAY","subcategoryCode":"IN_4WAY","nameKo":"Multi V 실내기(큐레이션)","mflCode":null},{"code":"S_CURATED_IN_DUCT_HIGH","subcategoryCode":"IN_DUCT_HIGH","nameKo":"Multi V 실내기(큐레이션)","mflCode":null},{"code":"S_CURATED_OUT_CO","subcategoryCode":"OUT_CO","nameKo":"Multi V 실외기(큐레이션)","mflCode":null},{"code":"S_CURATED_OUT_GHP","subcategoryCode":"OUT_GHP","nameKo":"Multi V 실외기(큐레이션)","mflCode":null},{"code":"S_CURATED_OUT_HR","subcategoryCode":"OUT_HR","nameKo":"Multi V 실외기(큐레이션)","mflCode":null},{"code":"S_FCU__IN_FCU","subcategoryCode":"IN_FCU","nameKo":"FCU","mflCode":"MFL68819803"},{"code":"S_GHP_SUPER_III__OUT_GHP","subcategoryCode":"OUT_GHP","nameKo":"GHP Super III","mflCode":"MFL68067103"},{"code":"S_MULTI_V_실내기_대공간덕트___IN_DUCT_BIG","subcategoryCode":"IN_DUCT_BIG","nameKo":"Multi V 실내기(대공간덕트)","mflCode":"MFL69649406"},{"code":"S_MULTI_V_실내기_민수전용___IN_1WAY","subcategoryCode":"IN_1WAY","nameKo":"Multi V 실내기(민수전용)","mflCode":"MFL69649401"},{"code":"S_MULTI_V_실내기_민수전용___IN_2WAY","subcategoryCode":"IN_2WAY","nameKo":"Multi V 실내기(민수전용)","mflCode":"MFL69649401"},{"code":"S_MULTI_V_실내기_민수전용___IN_4WAY","subcategoryCode":"IN_4WAY","nameKo":"Multi V 실내기(민수전용)","mflCode":"MFL69649401"},{"code":"S_MULTI_V_실내기_민수전용___IN_4WAY_DV","subcategoryCode":"IN_4WAY_DV","nameKo":"Multi V 실내기(민수전용)","mflCode":"MFL69649401"},{"code":"S_MULTI_V_실내기_민수전용___IN_CEIL_COMM","subcategoryCode":"IN_CEIL_COMM","nameKo":"Multi V 실내기(민수전용)","mflCode":"MFL69649401"},{"code":"S_MULTI_V_실내기_민수전용___IN_DUCT_HIGH","subcategoryCode":"IN_DUCT_HIGH","nameKo":"Multi V 실내기(민수전용)","mflCode":"MFL69649401"},{"code":"S_MULTI_V_실내기_민수전용___IN_DUCT_LOW","subcategoryCode":"IN_DUCT_LOW","nameKo":"Multi V 실내기(민수전용)","mflCode":"MFL69649401"},{"code":"S_MULTI_V_실내기_민수전용___IN_FLOOR","subcategoryCode":"IN_FLOOR","nameKo":"Multi V 실내기(민수전용)","mflCode":"MFL69649401"},{"code":"S_MULTI_V_실내기_민수전용___IN_ROUND_EMB","subcategoryCode":"IN_ROUND_EMB","nameKo":"Multi V 실내기(민수전용)","mflCode":"MFL69649401"},{"code":"S_MULTI_V_실내기_민수전용___IN_ROUND_EXP","subcategoryCode":"IN_ROUND_EXP","nameKo":"Multi V 실내기(민수전용)","mflCode":"MFL69649401"},{"code":"S_MULTI_V_실내기_민수전용___IN_STAND","subcategoryCode":"IN_STAND","nameKo":"Multi V 실내기(민수전용)","mflCode":"MFL69649401"},{"code":"S_MULTI_V_실내기_민수전용___IN_WALL","subcategoryCode":"IN_WALL","nameKo":"Multi V 실내기(민수전용)","mflCode":"MFL69649401"},{"code":"S_MULTI_V_실내기_조달전용___IN_1WAY","subcategoryCode":"IN_1WAY","nameKo":"Multi V 실내기(조달전용)","mflCode":"MFL69649405"},{"code":"S_MULTI_V_실내기_조달전용___IN_2WAY","subcategoryCode":"IN_2WAY","nameKo":"Multi V 실내기(조달전용)","mflCode":"MFL69649405"},{"code":"S_MULTI_V_실내기_조달전용___IN_4WAY","subcategoryCode":"IN_4WAY","nameKo":"Multi V 실내기(조달전용)","mflCode":"MFL69649405"},{"code":"S_MULTI_V_실내기_조달전용___IN_4WAY_DV","subcategoryCode":"IN_4WAY_DV","nameKo":"Multi V 실내기(조달전용)","mflCode":"MFL69649405"},{"code":"S_MULTI_V_실내기_조달전용___IN_DUCT_HIGH","subcategoryCode":"IN_DUCT_HIGH","nameKo":"Multi V 실내기(조달전용)","mflCode":"MFL69649405"},{"code":"S_MULTI_V_실내기_조달전용___IN_ROUND_EMB","subcategoryCode":"IN_ROUND_EMB","nameKo":"Multi V 실내기(조달전용)","mflCode":"MFL69649405"},{"code":"S_MULTI_V_실내기_조달전용___IN_STAND","subcategoryCode":"IN_STAND","nameKo":"Multi V 실내기(조달전용)","mflCode":"MFL69649405"},{"code":"S_MULTI_V_실내기_조달전용___IN_WALL","subcategoryCode":"IN_WALL","nameKo":"Multi V 실내기(조달전용)","mflCode":"MFL69649405"},{"code":"S_MULTI_V_I_공장형___OUT_HR","subcategoryCode":"OUT_HR","nameKo":"Multi V i(공장형)","mflCode":"MFL71907003"},{"code":"S_MULTI_V_I_동시형___OUT_SIM","subcategoryCode":"OUT_SIM","nameKo":"Multi V i(동시형)","mflCode":"MFL71907004"},{"code":"S_MULTI_V_I_슈프림___OUT_HR","subcategoryCode":"OUT_HR","nameKo":"Multi V i(슈프림)","mflCode":"MFL71907001"},{"code":"S_MULTI_V_I_슈프림라이트___OUT_HR","subcategoryCode":"OUT_HR","nameKo":"Multi V i(슈프림라이트)","mflCode":"MFL71907005"},{"code":"S_MULTI_V_I_프리미엄___OUT_HR","subcategoryCode":"OUT_HR","nameKo":"Multi V i(프리미엄)","mflCode":"MFL71907002"},{"code":"S_MULTI_V_I_프리미엄라이트___OUT_HR","subcategoryCode":"OUT_HR","nameKo":"Multi V i(프리미엄라이트)","mflCode":"MFL71907006"},{"code":"S_MULTI_V_S__OUT_CO","subcategoryCode":"OUT_CO","nameKo":"Multi V S","mflCode":"MFL62319221"},{"code":"S_MULTI_V_S__OUT_HR","subcategoryCode":"OUT_HR","nameKo":"Multi V S","mflCode":"MFL62319221"},{"code":"S_MULTI_V_S_R32___OUT_HR","subcategoryCode":"OUT_HR","nameKo":"Multi V S(R32)","mflCode":"MFL62319244"},{"code":"S_MULTI_V_SUPER_5_고급형___OUT_HR","subcategoryCode":"OUT_HR","nameKo":"Multi V Super 5(고급형)","mflCode":"MFL62319231"},{"code":"S_MULTI_V_SUPER_5_공장형___OUT_HR","subcategoryCode":"OUT_HR","nameKo":"Multi V Super 5(공장형)","mflCode":"MFL62319239"},{"code":"S_MULTI_V_SUPER_5_동시형___OUT_SIM","subcategoryCode":"OUT_SIM","nameKo":"Multi V Super 5(동시형)","mflCode":"MFL62319234"},{"code":"S_MULTI_V_SUPER_5_슈프림___OUT_HR","subcategoryCode":"OUT_HR","nameKo":"Multi V Super 5(슈프림)","mflCode":"MFL62319240"},{"code":"S_MULTI_V_SUPER_5_일반형_냉전___OUT_CO","subcategoryCode":"OUT_CO","nameKo":"Multi V Super 5(일반형_냉전)","mflCode":"MFL62319243"},{"code":"S_MULTI_V_SUPER_5_프리미엄___OUT_HR","subcategoryCode":"OUT_HR","nameKo":"Multi V Super 5(프리미엄)","mflCode":"MFL62319237"},{"code":"S_MULTI_V_SUPER_5_한랭지향_X9H___OUT_HR","subcategoryCode":"OUT_HR","nameKo":"Multi V Super 5(한랭지향_X9H)","mflCode":"MFL62319227"},{"code":"S_MULTI_V_WATER_5__OUT_WATER","subcategoryCode":"OUT_WATER","nameKo":"Multi V Water 5","mflCode":"MFL67730503"},{"code":"S_MULTI_V_WATER_IV__OUT_WATER","subcategoryCode":"OUT_WATER","nameKo":"Multi V Water IV","mflCode":"MFL67730501"},{"code":"S_SINGLE__UNIVERSAL__IN_2WAY","subcategoryCode":"IN_2WAY","nameKo":"SINGLE / Universal","mflCode":"MFL69921909"},{"code":"S_SINGLE__UNIVERSAL__IN_ETC","subcategoryCode":"IN_ETC","nameKo":"SINGLE / Universal","mflCode":"MFL69921918"},{"code":"S_SINGLE__UNIVERSAL__OUT_SINGLE","subcategoryCode":"OUT_SINGLE","nameKo":"SINGLE / Universal","mflCode":"MFL69921918"},{"code":"S_TA_MULTI_V_SUPER_5_고급형___OUT_HR","subcategoryCode":"OUT_HR","nameKo":"TA Multi V Super 5(고급형)","mflCode":"MFL62319247"},{"code":"S_TA_MULTI_V_SUPER_5_일반형___OUT_HR","subcategoryCode":"OUT_HR","nameKo":"TA Multi V Super 5(일반형)","mflCode":"MFL62319248"},{"code":"S_WATERCOOLED_SCROLL_CHILLER__OUT_CHILLER_W","subcategoryCode":"OUT_CHILLER_W","nameKo":"Water-Cooled Scroll Chiller","mflCode":"MFL63140503"}],"products":[{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"ACAH020HET2","equipmentCode":null,"horsepower":null,"coolingW":65000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"33440","unit":"상, 선식, V"},"능력":{"value":"65","unit":"kW"},"능력 (RT)":{"value":"18.5","unit":"RT"},"소비 전력":{"value":"20.3","unit":"kW"},"최대 운전 전류":{"value":"34","unit":"A"},"효율":{"value":"3.2","unit":"W/W"},"소음":{"value":"64","unit":"dB(A)"},"압축기 > 형식":{"value":"Scroll","unit":null},"압축기 > 압축기 수":{"value":"2","unit":"EA"},"압축기 > 오일명칭(윤활유)":{"value":"PVE","unit":null},"압축기 > 오일 충진량":{"value":"1 400 x 2","unit":"cc"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량":{"value":"6.5 kg x 2","unit":"kg"},"증발기 > 형식":{"value":"Shell&Tube","unit":null},"증발기 > 수두 손실":{"value":"38.8","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42/10","unit":"kg/cm2"},"증발기 > 정격 유량":{"value":"186","unit":"LPM"},"증발기 > 연결  배관경(입구/출구)":{"value":"50A/50A","unit":"mm"},"응축기 송풍기 > 형식":{"value":"BLDC Motor","unit":null},"응축기 송풍기 > 팬 수":{"value":"2","unit":"EA"},"응축기 송풍기 > 용량":{"value":"246x2 @1 000rpm","unit":"CMM"},"팽창 장치":{"value":"전자식 자동 팽창 밸브","unit":null},"제품 중량":{"value":"560","unit":"kg"},"본체 치수 > W":{"value":"765","unit":"mm"},"본체 치수 > H":{"value":"2 200","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"원격 제어 방식":{"value":"Modbus 접점","unit":null},"전원선":{"value":"10.0×4C","unit":"mm2"},"출수 온도":{"value":"4~20","unit":"℃"},"외기 온도":{"value":"-15~48","unit":"℃"},"누전차단기":{"value":"50","unit":"A"},"운전 범위":{"value":"20 % ~ 100 %","unit":null}},"source":"KR_Air-Cooled Scroll Chiller_S&T_CO_Domestic_MFL67285212_5BHW0-02J(Sep.2023)_Spec.xlsx | Spec.440V"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"ACAH020LET2","equipmentCode":null,"horsepower":null,"coolingW":65000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"3, 4, 380","unit":"상, 선식, V"},"능력":{"value":"65","unit":"kW"},"능력 (RT)":{"value":"18.5","unit":"RT"},"소비 전력":{"value":"20.3","unit":"kW"},"최대 운전 전류":{"value":"39","unit":"A"},"효율":{"value":"3.2","unit":"W/W"},"소음":{"value":"64","unit":"dB(A)"},"압축기 > 형식":{"value":"Scroll","unit":null},"압축기 > 압축기 수":{"value":"2","unit":"EA"},"압축기 > 오일명칭(윤활유)":{"value":"PVE","unit":null},"압축기 > 오일 충진량":{"value":"1 400 x 2","unit":"cc"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량":{"value":"6.5 kg X 2","unit":"kg"},"증발기 > 형식":{"value":"Shell & Tube","unit":null},"증발기 > 수두 손실":{"value":"38.8","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42/10","unit":"kg/cm2"},"증발기 > 정격 유량":{"value":"186","unit":"LPM"},"증발기 > 연결  배관경(입구/출구)":{"value":"50A/50A","unit":"mm"},"응축기 송풍기 > 형식":{"value":"BLDC Motor","unit":null},"응축기 송풍기 > 팬 수":{"value":"2","unit":"EA"},"응축기 송풍기 > 용량":{"value":"246x2 @1 000rpm","unit":"CMM"},"팽창 장치":{"value":"전자식 자동 팽창 밸브","unit":null},"제품 중량":{"value":"560","unit":"kg"},"본체 치수 > W":{"value":"765","unit":"mm"},"본체 치수 > H":{"value":"2 200","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"원격 제어 방식":{"value":"Modbus 접점","unit":null},"전원선":{"value":"10.0×5C","unit":"mm2"},"출수 온도":{"value":"4~20","unit":"℃"},"외기 온도":{"value":"-15~48","unit":"℃"},"누전차단기":{"value":"60","unit":"A"},"운전 범위":{"value":"20 % ~ 100 %","unit":null}},"source":"KR_Air-Cooled Scroll Chiller_S&T_CO_Domestic_MFL67285212_5BHW0-02J(Sep.2023)_Spec.xlsx | Spec.380V"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"ACAH023HET2","equipmentCode":null,"horsepower":null,"coolingW":74000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"33440","unit":"상, 선식, V"},"능력":{"value":"74","unit":"kW"},"능력 (RT)":{"value":"21","unit":"RT"},"소비 전력":{"value":"26.9","unit":"kW"},"최대 운전 전류":{"value":"42","unit":"A"},"효율":{"value":"2.75","unit":"W/W"},"소음":{"value":"66","unit":"dB(A)"},"압축기 > 압축기 수":{"value":"2","unit":"EA"},"압축기 > 오일 충진량":{"value":"1 400 x 2","unit":"cc"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량":{"value":"6.5 kg x 2","unit":"kg"},"증발기 > 수두 손실":{"value":"49.2","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42/10","unit":"kg/cm2"},"증발기 > 정격 유량":{"value":"211","unit":"LPM"},"증발기 > 연결  배관경(입구/출구)":{"value":"50A/50A","unit":"mm"},"응축기 송풍기 > 팬 수":{"value":"2","unit":"EA"},"응축기 송풍기 > 용량":{"value":"246x2 @1 000rpm","unit":"CMM"},"제품 중량":{"value":"560","unit":"kg"},"본체 치수 > W":{"value":"765","unit":"mm"},"본체 치수 > H":{"value":"2 200","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"전원선":{"value":"10.0×4C","unit":"mm2"},"출수 온도":{"value":"4~20","unit":"℃"},"외기 온도":{"value":"-15~48","unit":"℃"},"누전차단기":{"value":"50","unit":"A"}},"source":"KR_Air-Cooled Scroll Chiller_S&T_CO_Domestic_MFL67285212_5BHW0-02J(Sep.2023)_Spec.xlsx | Spec.440V"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"ACAH023LET2","equipmentCode":null,"horsepower":null,"coolingW":74000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"3, 4, 380","unit":"상, 선식, V"},"능력":{"value":"74","unit":"kW"},"능력 (RT)":{"value":"21","unit":"RT"},"소비 전력":{"value":"26.9","unit":"kW"},"최대 운전 전류":{"value":"48","unit":"A"},"효율":{"value":"2.75","unit":"W/W"},"소음":{"value":"66","unit":"dB(A)"},"압축기 > 압축기 수":{"value":"2","unit":"EA"},"압축기 > 오일 충진량":{"value":"1 400 x 2","unit":"cc"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량":{"value":"6.5 kg X 2","unit":"kg"},"증발기 > 수두 손실":{"value":"49.2","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42/10","unit":"kg/cm2"},"증발기 > 정격 유량":{"value":"211","unit":"LPM"},"증발기 > 연결  배관경(입구/출구)":{"value":"50A/50A","unit":"mm"},"응축기 송풍기 > 팬 수":{"value":"2","unit":"EA"},"응축기 송풍기 > 용량":{"value":"246x2 @1 000rpm","unit":"CMM"},"제품 중량":{"value":"560","unit":"kg"},"본체 치수 > W":{"value":"765","unit":"mm"},"본체 치수 > H":{"value":"2 200","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"전원선":{"value":"10.0×5C","unit":"mm2"},"출수 온도":{"value":"4~20","unit":"℃"},"외기 온도":{"value":"-15~48","unit":"℃"},"누전차단기":{"value":"60","unit":"A"}},"source":"KR_Air-Cooled Scroll Chiller_S&T_CO_Domestic_MFL67285212_5BHW0-02J(Sep.2023)_Spec.xlsx | Spec.380V"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"ACAH033HET2","equipmentCode":null,"horsepower":null,"coolingW":114000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"33440","unit":"상, 선식, V"},"능력":{"value":"114","unit":"kW"},"능력 (RT)":{"value":"32.4","unit":"RT"},"소비 전력":{"value":"34","unit":"kW"},"최대 운전 전류":{"value":"64","unit":"A"},"효율":{"value":"3.35","unit":"W/W"},"소음":{"value":"66","unit":"dB(A)"},"압축기 > 형식":{"value":"Scroll","unit":null},"압축기 > 압축기 수":{"value":"4","unit":"EA"},"압축기 > 오일명칭(윤활유)":{"value":"PVE","unit":null},"압축기 > 오일 충진량":{"value":"1 400x4","unit":"cc"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량":{"value":"6.5 kg x 4","unit":"kg"},"증발기 > 형식":{"value":"Shell&Tube","unit":null},"증발기 > 수두 손실":{"value":"29.6","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42/10","unit":"kg/cm2"},"증발기 > 정격 유량":{"value":"327","unit":"LPM"},"증발기 > 연결  배관경(입구/출구)":{"value":"65A/65A","unit":"mm"},"응축기 송풍기 > 형식":{"value":"BLDC Motor","unit":null},"응축기 송풍기 > 팬 수":{"value":"4","unit":"EA"},"응축기 송풍기 > 용량":{"value":"246x4 @1 000rpm","unit":"CMM"},"팽창 장치":{"value":"전자식 자동 팽창 밸브","unit":null},"제품 중량":{"value":"1 034","unit":"kg"},"본체 치수 > W":{"value":"1 528","unit":"mm"},"본체 치수 > H":{"value":"2 200","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"원격 제어 방식":{"value":"Modbus 접점","unit":null},"전원선":{"value":"25.0×4C","unit":"mm2"},"출수 온도":{"value":"4~20","unit":"℃"},"외기 온도":{"value":"-15~48","unit":"℃"},"누전차단기":{"value":"100","unit":"A"},"운전 범위":{"value":"20 % ~ 100 %","unit":null}},"source":"KR_Air-Cooled Scroll Chiller_S&T_CO_Domestic_MFL67285212_5BHW0-02J(Sep.2023)_Spec.xlsx | Spec.440V"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"ACAH033LET2","equipmentCode":null,"horsepower":null,"coolingW":114000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"3, 4, 380","unit":"상, 선식, V"},"능력":{"value":"114","unit":"kW"},"능력 (RT)":{"value":"32.4","unit":"RT"},"소비 전력":{"value":"34","unit":"kW"},"최대 운전 전류":{"value":"72","unit":"A"},"효율":{"value":"3.35","unit":"W/W"},"소음":{"value":"66","unit":"dB(A)"},"압축기 > 형식":{"value":"Scroll","unit":null},"압축기 > 압축기 수":{"value":"4","unit":"EA"},"압축기 > 오일명칭(윤활유)":{"value":"PVE","unit":null},"압축기 > 오일 충진량":{"value":"1 400 x 4","unit":"cc"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량":{"value":"6.5 kg x 4","unit":"kg"},"증발기 > 형식":{"value":"Shell & Tube","unit":null},"증발기 > 수두 손실":{"value":"29.6","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42/10","unit":"kg/cm2"},"증발기 > 정격 유량":{"value":"327","unit":"LPM"},"증발기 > 연결  배관경(입구/출구)":{"value":"65A/65A","unit":"mm"},"응축기 송풍기 > 형식":{"value":"BLDC Motor","unit":null},"응축기 송풍기 > 팬 수":{"value":"4","unit":"EA"},"응축기 송풍기 > 용량":{"value":"246x4 @1 000rpm","unit":"CMM"},"팽창 장치":{"value":"전자식 자동 팽창 밸브","unit":null},"제품 중량":{"value":"1 034","unit":"kg"},"본체 치수 > W":{"value":"1 528","unit":"mm"},"본체 치수 > H":{"value":"2 200","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"원격 제어 방식":{"value":"Modbus, 접점","unit":null},"전원선":{"value":"25.0 × 5C","unit":"mm2"},"출수 온도":{"value":"4~20","unit":"℃"},"외기 온도":{"value":"-15~48","unit":"℃"},"누전차단기":{"value":"100","unit":"A"},"운전 범위":{"value":"20 % ~ 100 %","unit":null}},"source":"KR_Air-Cooled Scroll Chiller_S&T_CO_Domestic_MFL67285212_5BHW0-02J(Sep.2023)_Spec.xlsx | Spec.380V"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"ACAH040HET2","equipmentCode":null,"horsepower":null,"coolingW":130000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"33440","unit":"상, 선식, V"},"능력":{"value":"130","unit":"kW"},"능력 (RT)":{"value":"37","unit":"RT"},"소비 전력":{"value":"40.6","unit":"kW"},"최대 운전 전류":{"value":"68","unit":"A"},"효율":{"value":"3.2","unit":"W/W"},"소음":{"value":"67","unit":"dB(A)"},"압축기 > 압축기 수":{"value":"4","unit":"EA"},"압축기 > 오일 충진량":{"value":"1 400x4","unit":"cc"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량":{"value":"6.5 kg x 4","unit":"kg"},"증발기 > 수두 손실":{"value":"38.8","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42/10","unit":"kg/cm2"},"증발기 > 정격 유량":{"value":"372","unit":"LPM"},"증발기 > 연결  배관경(입구/출구)":{"value":"65A/65A","unit":"mm"},"응축기 송풍기 > 팬 수":{"value":"4","unit":"EA"},"응축기 송풍기 > 용량":{"value":"246x4 @1 000rpm","unit":"CMM"},"제품 중량":{"value":"1 034","unit":"kg"},"본체 치수 > W":{"value":"1 528","unit":"mm"},"본체 치수 > H":{"value":"2 200","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"전원선":{"value":"25.0×4C","unit":"mm2"},"출수 온도":{"value":"4~20","unit":"℃"},"외기 온도":{"value":"-15~48","unit":"℃"},"누전차단기":{"value":"100","unit":"A"}},"source":"KR_Air-Cooled Scroll Chiller_S&T_CO_Domestic_MFL67285212_5BHW0-02J(Sep.2023)_Spec.xlsx | Spec.440V"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"ACAH040LET2","equipmentCode":null,"horsepower":null,"coolingW":130000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"3, 4, 380","unit":"상, 선식, V"},"능력":{"value":"130","unit":"kW"},"능력 (RT)":{"value":"37","unit":"RT"},"소비 전력":{"value":"40.6","unit":"kW"},"최대 운전 전류":{"value":"78","unit":"A"},"효율":{"value":"3.2","unit":"W/W"},"소음":{"value":"67","unit":"dB(A)"},"압축기 > 압축기 수":{"value":"4","unit":"EA"},"압축기 > 오일 충진량":{"value":"1 400 x 4","unit":"cc"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량":{"value":"6.5 kg x 4","unit":"kg"},"증발기 > 수두 손실":{"value":"38.8","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42/10","unit":"kg/cm2"},"증발기 > 정격 유량":{"value":"372","unit":"LPM"},"증발기 > 연결  배관경(입구/출구)":{"value":"65A/65A","unit":"mm"},"응축기 송풍기 > 팬 수":{"value":"4","unit":"EA"},"응축기 송풍기 > 용량":{"value":"246x4 @1 000rpm","unit":"CMM"},"제품 중량":{"value":"1 034","unit":"kg"},"본체 치수 > W":{"value":"1 528","unit":"mm"},"본체 치수 > H":{"value":"2 200","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"전원선":{"value":"25.0 × 5C","unit":"mm2"},"출수 온도":{"value":"4~20","unit":"℃"},"외기 온도":{"value":"-15~48","unit":"℃"},"누전차단기":{"value":"100","unit":"A"}},"source":"KR_Air-Cooled Scroll Chiller_S&T_CO_Domestic_MFL67285212_5BHW0-02J(Sep.2023)_Spec.xlsx | Spec.380V"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"ACAH045HET2","equipmentCode":null,"horsepower":null,"coolingW":148000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"33440","unit":"상, 선식, V"},"능력":{"value":"148","unit":"kW"},"능력 (RT)":{"value":"42.1","unit":"RT"},"소비 전력":{"value":"53.8","unit":"kW"},"최대 운전 전류":{"value":"84","unit":"A"},"효율":{"value":"2.75","unit":"W/W"},"소음":{"value":"69","unit":"dB(A)"},"압축기 > 압축기 수":{"value":"4","unit":"EA"},"압축기 > 오일 충진량":{"value":"1 400x4","unit":"cc"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량":{"value":"6.5 kg x 4","unit":"kg"},"증발기 > 수두 손실":{"value":"49.2","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42/10","unit":"kg/cm2"},"증발기 > 정격 유량":{"value":"422","unit":"LPM"},"증발기 > 연결  배관경(입구/출구)":{"value":"65A/65A","unit":"mm"},"응축기 송풍기 > 팬 수":{"value":"4","unit":"EA"},"응축기 송풍기 > 용량":{"value":"246x4 @1 000rpm","unit":"CMM"},"제품 중량":{"value":"1 034","unit":"kg"},"본체 치수 > W":{"value":"1 528","unit":"mm"},"본체 치수 > H":{"value":"2 200","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"전원선":{"value":"25.0×4C","unit":"mm2"},"출수 온도":{"value":"4~20","unit":"℃"},"외기 온도":{"value":"-15~48","unit":"℃"},"누전차단기":{"value":"100","unit":"A"}},"source":"KR_Air-Cooled Scroll Chiller_S&T_CO_Domestic_MFL67285212_5BHW0-02J(Sep.2023)_Spec.xlsx | Spec.440V"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"ACAH045LET2","equipmentCode":null,"horsepower":null,"coolingW":148000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"3, 4, 380","unit":"상, 선식, V"},"능력":{"value":"148","unit":"kW"},"능력 (RT)":{"value":"42.1","unit":"RT"},"소비 전력":{"value":"53.8","unit":"kW"},"최대 운전 전류":{"value":"96","unit":"A"},"효율":{"value":"2.75","unit":"W/W"},"소음":{"value":"69","unit":"dB(A)"},"압축기 > 압축기 수":{"value":"4","unit":"EA"},"압축기 > 오일 충진량":{"value":"1 400 x 4","unit":"cc"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량":{"value":"6.5 kg x 4","unit":"kg"},"증발기 > 수두 손실":{"value":"49.2","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42/10","unit":"kg/cm2"},"증발기 > 정격 유량":{"value":"422","unit":"LPM"},"증발기 > 연결  배관경(입구/출구)":{"value":"65A/65A","unit":"mm"},"응축기 송풍기 > 팬 수":{"value":"4","unit":"EA"},"응축기 송풍기 > 용량":{"value":"246x4 @1 000rpm","unit":"CMM"},"제품 중량":{"value":"1 034","unit":"kg"},"본체 치수 > W":{"value":"1 528","unit":"mm"},"본체 치수 > H":{"value":"2 200","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"전원선":{"value":"50.0 × 5C","unit":"mm2"},"출수 온도":{"value":"4~20","unit":"℃"},"외기 온도":{"value":"-15~48","unit":"℃"},"누전차단기":{"value":"125","unit":"A"}},"source":"KR_Air-Cooled Scroll Chiller_S&T_CO_Domestic_MFL67285212_5BHW0-02J(Sep.2023)_Spec.xlsx | Spec.380V"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"ACAH050HET2","equipmentCode":null,"horsepower":null,"coolingW":171000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"33440","unit":"상, 선식, V"},"능력":{"value":"171","unit":"kW"},"능력 (RT)":{"value":"48.6","unit":"RT"},"소비 전력":{"value":"51","unit":"kW"},"최대 운전 전류":{"value":"96","unit":"A"},"효율":{"value":"3.35","unit":"W/W"},"소음":{"value":"68","unit":"dB(A)"},"압축기 > 형식":{"value":"Scroll","unit":null},"압축기 > 압축기 수":{"value":"6","unit":"EA"},"압축기 > 오일명칭(윤활유)":{"value":"PVE","unit":null},"압축기 > 오일 충진량":{"value":"1 400x6","unit":"cc"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량":{"value":"6.5 kg x 6","unit":"kg"},"증발기 > 형식":{"value":"Shell&Tube","unit":null},"증발기 > 수두 손실":{"value":"29.6","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42/10","unit":"kg/cm2"},"증발기 > 정격 유량":{"value":"491","unit":"LPM"},"증발기 > 연결  배관경(입구/출구)":{"value":"65A/65A","unit":"mm"},"응축기 송풍기 > 형식":{"value":"BLDC Motor","unit":null},"응축기 송풍기 > 팬 수":{"value":"6","unit":"EA"},"응축기 송풍기 > 용량":{"value":"246x6 @1 000rpm","unit":"CMM"},"팽창 장치":{"value":"전자식 자동 팽창 밸브","unit":null},"제품 중량":{"value":"1 522","unit":"kg"},"본체 치수 > W":{"value":"2 291","unit":"mm"},"본체 치수 > H":{"value":"2 200","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"원격 제어 방식":{"value":"Modbus 접점","unit":null},"전원선":{"value":"50.0×4C","unit":"mm2"},"출수 온도":{"value":"4~20","unit":"℃"},"외기 온도":{"value":"-15~48","unit":"℃"},"누전차단기":{"value":"125","unit":"A"},"운전 범위":{"value":"20 % ~ 100 %","unit":null}},"source":"KR_Air-Cooled Scroll Chiller_S&T_CO_Domestic_MFL67285212_5BHW0-02J(Sep.2023)_Spec.xlsx | Spec.440V"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"ACAH050LET2","equipmentCode":null,"horsepower":null,"coolingW":171000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"3, 4, 380","unit":"상, 선식, V"},"능력":{"value":"171","unit":"kW"},"능력 (RT)":{"value":"48.6","unit":"RT"},"소비 전력":{"value":"51","unit":"kW"},"최대 운전 전류":{"value":"108","unit":"A"},"효율":{"value":"3.35","unit":"W/W"},"소음":{"value":"68","unit":"dB(A)"},"압축기 > 형식":{"value":"Scroll","unit":null},"압축기 > 압축기 수":{"value":"6","unit":"EA"},"압축기 > 오일명칭(윤활유)":{"value":"PVE","unit":null},"압축기 > 오일 충진량":{"value":"1 400 x 6","unit":"cc"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량":{"value":"6.5 kg x 6","unit":"kg"},"증발기 > 형식":{"value":"Shell & Tube","unit":null},"증발기 > 수두 손실":{"value":"29.6","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42/10","unit":"kg/cm2"},"증발기 > 정격 유량":{"value":"491","unit":"LPM"},"증발기 > 연결  배관경(입구/출구)":{"value":"65A/65A","unit":"mm"},"응축기 송풍기 > 형식":{"value":"BLDC Motor","unit":null},"응축기 송풍기 > 팬 수":{"value":"6","unit":"EA"},"응축기 송풍기 > 용량":{"value":"246x6 @1 000rpm","unit":"CMM"},"팽창 장치":{"value":"전자식 자동 팽창 밸브","unit":null},"제품 중량":{"value":"1 522","unit":"kg"},"본체 치수 > W":{"value":"2 291","unit":"mm"},"본체 치수 > H":{"value":"2 200","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"원격 제어 방식":{"value":"Modbus, 접점","unit":null},"전원선":{"value":"50.0 x 5C","unit":"mm2"},"출수 온도":{"value":"4~20","unit":"℃"},"외기 온도":{"value":"-15~48","unit":"℃"},"누전차단기":{"value":"125","unit":"A"},"운전 범위":{"value":"20 % ~ 100 %","unit":null}},"source":"KR_Air-Cooled Scroll Chiller_S&T_CO_Domestic_MFL67285212_5BHW0-02J(Sep.2023)_Spec.xlsx | Spec.380V"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"ACAH060HET2","equipmentCode":null,"horsepower":null,"coolingW":195000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"33440","unit":"상, 선식, V"},"능력":{"value":"195","unit":"kW"},"능력 (RT)":{"value":"55.4","unit":"RT"},"소비 전력":{"value":"60.9","unit":"kW"},"최대 운전 전류":{"value":"102","unit":"A"},"효율":{"value":"3.2","unit":"W/W"},"소음":{"value":"69","unit":"dB(A)"},"압축기 > 압축기 수":{"value":"6","unit":"EA"},"압축기 > 오일 충진량":{"value":"1 400x6","unit":"cc"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량":{"value":"6.5 kg x 6","unit":"kg"},"증발기 > 수두 손실":{"value":"38.8","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42/10","unit":"kg/cm2"},"증발기 > 정격 유량":{"value":"558","unit":"LPM"},"증발기 > 연결  배관경(입구/출구)":{"value":"65A/65A","unit":"mm"},"응축기 송풍기 > 팬 수":{"value":"6","unit":"EA"},"응축기 송풍기 > 용량":{"value":"246x6 @1 000rpm","unit":"CMM"},"제품 중량":{"value":"1 522","unit":"kg"},"본체 치수 > W":{"value":"2 291","unit":"mm"},"본체 치수 > H":{"value":"2 200","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"전원선":{"value":"50.0×4C","unit":"mm2"},"출수 온도":{"value":"4~20","unit":"℃"},"외기 온도":{"value":"-15~48","unit":"℃"},"누전차단기":{"value":"125","unit":"A"}},"source":"KR_Air-Cooled Scroll Chiller_S&T_CO_Domestic_MFL67285212_5BHW0-02J(Sep.2023)_Spec.xlsx | Spec.440V"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"ACAH060LET2","equipmentCode":null,"horsepower":null,"coolingW":195000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"3, 4, 380","unit":"상, 선식, V"},"능력":{"value":"195","unit":"kW"},"능력 (RT)":{"value":"55.4","unit":"RT"},"소비 전력":{"value":"60.9","unit":"kW"},"최대 운전 전류":{"value":"117","unit":"A"},"효율":{"value":"3.2","unit":"W/W"},"소음":{"value":"69","unit":"dB(A)"},"압축기 > 압축기 수":{"value":"6","unit":"EA"},"압축기 > 오일 충진량":{"value":"1 400 x 6","unit":"cc"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량":{"value":"6.5 kg x 6","unit":"kg"},"증발기 > 수두 손실":{"value":"38.8","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42/10","unit":"kg/cm2"},"증발기 > 정격 유량":{"value":"558","unit":"LPM"},"증발기 > 연결  배관경(입구/출구)":{"value":"65A/65A","unit":"mm"},"응축기 송풍기 > 팬 수":{"value":"6","unit":"EA"},"응축기 송풍기 > 용량":{"value":"246x6 @1 000rpm","unit":"CMM"},"제품 중량":{"value":"1 522","unit":"kg"},"본체 치수 > W":{"value":"2 291","unit":"mm"},"본체 치수 > H":{"value":"2 200","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"전원선":{"value":"50.0 x 5C","unit":"mm2"},"출수 온도":{"value":"4~20","unit":"℃"},"외기 온도":{"value":"-15~48","unit":"℃"},"누전차단기":{"value":"150","unit":"A"}},"source":"KR_Air-Cooled Scroll Chiller_S&T_CO_Domestic_MFL67285212_5BHW0-02J(Sep.2023)_Spec.xlsx | Spec.380V"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"ACAH067HET2","equipmentCode":null,"horsepower":null,"coolingW":222000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"33440","unit":"상, 선식, V"},"능력":{"value":"222","unit":"kW"},"능력 (RT)":{"value":"63.1","unit":"RT"},"소비 전력":{"value":"80.7","unit":"kW"},"최대 운전 전류":{"value":"126","unit":"A"},"효율":{"value":"2.75","unit":"W/W"},"소음":{"value":"71","unit":"dB(A)"},"압축기 > 압축기 수":{"value":"6","unit":"EA"},"압축기 > 오일 충진량":{"value":"1 400x6","unit":"cc"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량":{"value":"6.5 kg x 6","unit":"kg"},"증발기 > 수두 손실":{"value":"49.2","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42/10","unit":"kg/cm2"},"증발기 > 정격 유량":{"value":"633","unit":"LPM"},"증발기 > 연결  배관경(입구/출구)":{"value":"65A/65A","unit":"mm"},"응축기 송풍기 > 팬 수":{"value":"6","unit":"EA"},"응축기 송풍기 > 용량":{"value":"246x6 @1 000rpm","unit":"CMM"},"제품 중량":{"value":"1 522","unit":"kg"},"본체 치수 > W":{"value":"2 291","unit":"mm"},"본체 치수 > H":{"value":"2 200","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"전원선":{"value":"50.0×4C","unit":"mm2"},"출수 온도":{"value":"4~20","unit":"℃"},"외기 온도":{"value":"-15~48","unit":"℃"},"누전차단기":{"value":"150","unit":"A"}},"source":"KR_Air-Cooled Scroll Chiller_S&T_CO_Domestic_MFL67285212_5BHW0-02J(Sep.2023)_Spec.xlsx | Spec.440V"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"ACAH067LET2","equipmentCode":null,"horsepower":null,"coolingW":222000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"3, 4, 380","unit":"상, 선식, V"},"능력":{"value":"222","unit":"kW"},"능력 (RT)":{"value":"63.1","unit":"RT"},"소비 전력":{"value":"80.7","unit":"kW"},"최대 운전 전류":{"value":"144","unit":"A"},"효율":{"value":"2.75","unit":"W/W"},"소음":{"value":"71","unit":"dB(A)"},"압축기 > 압축기 수":{"value":"6","unit":"EA"},"압축기 > 오일 충진량":{"value":"1 400 x 6","unit":"cc"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량":{"value":"6.5 kg x 6","unit":"kg"},"증발기 > 수두 손실":{"value":"49.2","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42/10","unit":"kg/cm2"},"증발기 > 정격 유량":{"value":"633","unit":"LPM"},"증발기 > 연결  배관경(입구/출구)":{"value":"65A/65A","unit":"mm"},"응축기 송풍기 > 팬 수":{"value":"6","unit":"EA"},"응축기 송풍기 > 용량":{"value":"246x6 @1 000rpm","unit":"CMM"},"제품 중량":{"value":"1 522","unit":"kg"},"본체 치수 > W":{"value":"2 291","unit":"mm"},"본체 치수 > H":{"value":"2 200","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"전원선":{"value":"95.0 x 5C","unit":"mm2"},"출수 온도":{"value":"4~20","unit":"℃"},"외기 온도":{"value":"-15~48","unit":"℃"},"누전차단기":{"value":"175","unit":"A"}},"source":"KR_Air-Cooled Scroll Chiller_S&T_CO_Domestic_MFL67285212_5BHW0-02J(Sep.2023)_Spec.xlsx | Spec.380V"},{"seriesCode":"S_WATERCOOLED_SCROLL_CHILLER__OUT_CHILLER_W","modelCode":"ACGR0259BA3","equipmentCode":null,"horsepower":null,"coolingW":80245,"heatingW":76966,"maxConnections":null,"status":"DRAFT","specData":{"전 원":{"value":"3, 4, 380, 60","unit":"상, 선식, V, Hz"},"능력 2) > 냉방(정격)":{"value":"80 245","unit":"W"},"능력 2) > 냉방(정격) (RT)":{"value":"23","unit":"RT"},"능력 2) > 난방(정격)":{"value":"76 966","unit":"W"},"능력 2) > 난방(정격) (RT)":{"value":"22","unit":"RT"},"소비 전력 > 냉방(정격)":{"value":"16.4","unit":"kW"},"소비 전력 > 난방(정격)":{"value":"20","unit":"kW"},"COP > 냉방(정격)":{"value":"4.88","unit":null},"COP > 난방(정격)":{"value":"3.84","unit":null},"운전 전류 > 정격 냉방":{"value":"26.2","unit":"A"},"운전 전류 > 정격 난방":{"value":"31.7","unit":"A"},"운전 전류 > 최대":{"value":"36","unit":"A"},"제어방식":{"value":"접점,Modbus","unit":null},"압축기 > 업체":{"value":"LG","unit":null},"압축기 > 형식":{"value":"Inverter Scroll","unit":null},"압축기 > 압축기 수":{"value":"2","unit":"EA"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 봉입량":{"value":"3.9 x 2","unit":"kg"},"열원측 열교환 기 (응축기) > 형식":{"value":"Plate","unit":null},"열원측 열교환 기 (응축기) > 수량":{"value":"2","unit":"EA"},"열원측 열교환 기 (응축기) > 수두손실":{"value":"25.5","unit":"kPa"},"열원측 열교환 기 (응축기) > 사용 최대 수압":{"value":"1","unit":"MPa"},"열원측 열교환 기 (응축기) > 유량":{"value":"262","unit":"LPM"},"부하측 열교환 기 (증발기) > 형식":{"value":"Plate","unit":null},"부하측 열교환 기 (증발기) > 수량":{"value":"2","unit":"EA"},"부하측 열교환 기 (증발기) > 수두손실":{"value":"22.7","unit":"kPa"},"부하측 열교환 기 (증발기) > 사용 최대 수압":{"value":"1","unit":"MPa"},"부하측 열교환 기 (증발기) > 유량":{"value":"262","unit":"LPM"},"제품 공통배관 (입출구)":{"value":"50","unit":"A"},"중량 > 제품중량":{"value":"353","unit":"kg"},"중량 > 포장중량":{"value":"359","unit":"kg"},"치수 > 제품치수\n(W×H×D)":{"value":"630 x 1 897 x 902","unit":"mm"},"치수 > 포장치수\n(W×H×D)":{"value":"730 x 1 950 x 1 110","unit":"mm"},"전원선(H07RN-F)":{"value":"10.0 x 5 C or\n10.0 x 4 C + 4.0 x 1 C(접지선)","unit":"mm²"},"사용 범위\n(냉방) > 열원 출수":{"value":"15 ~ 50","unit":"℃"},"사용 범위\n(냉방) > 부하 출수":{"value":"5 ~ 25","unit":"℃"},"사용 범위 3)\n(난방) > 열원 출수":{"value":"3 ~ 25 (-10 ~ 25)","unit":"℃"},"사용 범위 3)\n(난방) > 부하 출수":{"value":"20 ~ 57","unit":"℃"},"누전차단기":{"value":"50","unit":"A"}},"source":"KR_WaterCooldScrollChiller_ODU_R410A_HP_Domestic_MFL63140505_5BHW0-02C_Spec.xlsx | Sheet1"},{"seriesCode":"S_WATERCOOLED_SCROLL_CHILLER__OUT_CHILLER_W","modelCode":"ACGR0359BA3","equipmentCode":null,"horsepower":null,"coolingW":114152,"heatingW":116057,"maxConnections":null,"status":"DRAFT","specData":{"전 원":{"value":"3, 4, 380, 60","unit":"상, 선식, V, Hz"},"능력 2) > 냉방(정격)":{"value":"114 152","unit":"W"},"능력 2) > 냉방(정격) (RT)":{"value":"32","unit":"RT"},"능력 2) > 난방(정격)":{"value":"116 057","unit":"W"},"능력 2) > 난방(정격) (RT)":{"value":"32","unit":"RT"},"소비 전력 > 냉방(정격)":{"value":"19.5","unit":"kW"},"소비 전력 > 난방(정격)":{"value":"28.7","unit":"kW"},"COP > 냉방(정격)":{"value":"5.89","unit":null},"COP > 난방(정격)":{"value":"3.94","unit":null},"운전 전류 > 정격 냉방":{"value":"31.8","unit":"A"},"운전 전류 > 정격 난방":{"value":"45.9","unit":"A"},"운전 전류 > 최대":{"value":"72","unit":"A"},"제어방식":{"value":"접점,Modbus","unit":null},"압축기 > 업체":{"value":"LG","unit":null},"압축기 > 형식":{"value":"Inverter Scroll","unit":null},"압축기 > 압축기 수":{"value":"4","unit":"EA"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 봉입량":{"value":"3.9 x 4","unit":"kg"},"열원측 열교환 기 (응축기) > 형식":{"value":"Plate","unit":null},"열원측 열교환 기 (응축기) > 수량":{"value":"4","unit":"EA"},"열원측 열교환 기 (응축기) > 수두손실":{"value":"16","unit":"kPa"},"열원측 열교환 기 (응축기) > 사용 최대 수압":{"value":"1","unit":"MPa"},"열원측 열교환 기 (응축기) > 유량":{"value":"366","unit":"LPM"},"부하측 열교환 기 (증발기) > 형식":{"value":"Plate","unit":null},"부하측 열교환 기 (증발기) > 수량":{"value":"4","unit":"EA"},"부하측 열교환 기 (증발기) > 수두손실":{"value":"15","unit":"kPa"},"부하측 열교환 기 (증발기) > 사용 최대 수압":{"value":"1","unit":"MPa"},"부하측 열교환 기 (증발기) > 유량":{"value":"366","unit":"LPM"},"제품 공통배관 (입출구)":{"value":"65","unit":"A"},"중량 > 제품중량":{"value":"723","unit":"kg"},"중량 > 포장중량":{"value":"734","unit":"kg"},"치수 > 제품치수\n(W×H×D)":{"value":"1 260 x 1 997 x 902","unit":"mm"},"치수 > 포장치수\n(W×H×D)":{"value":"1 360 x 2 050 x 1 110","unit":"mm"},"전원선(H07RN-F)":{"value":"25.0 x 5 C or\n25.0 x 4 C + 4.0 x 1 C(접지선)","unit":"mm²"},"사용 범위\n(냉방) > 열원 출수":{"value":"15 ~ 50","unit":"℃"},"사용 범위\n(냉방) > 부하 출수":{"value":"5 ~ 25","unit":"℃"},"사용 범위 3)\n(난방) > 열원 출수":{"value":"3 ~ 25 (-10 ~ 25)","unit":"℃"},"사용 범위 3)\n(난방) > 부하 출수":{"value":"20 ~ 57","unit":"℃"},"누전차단기":{"value":"100","unit":"A"}},"source":"KR_WaterCooldScrollChiller_ODU_R410A_HP_Domestic_MFL63140505_5BHW0-02C_Spec.xlsx | Sheet1"},{"seriesCode":"S_WATERCOOLED_SCROLL_CHILLER__OUT_CHILLER_W","modelCode":"ACGR0409BA2","equipmentCode":null,"horsepower":null,"coolingW":140106,"heatingW":140088,"maxConnections":null,"status":"DRAFT","specData":{"전 원":{"value":"3, 4, 380, 60","unit":"상, 선식, V, Hz"},"능력 2) > 냉방(정격)":{"value":"140 106","unit":"W"},"능력 2) > 냉방(정격) (RT)":{"value":"40","unit":"RT"},"능력 2) > 난방(정격)":{"value":"140 088","unit":"W"},"능력 2) > 난방(정격) (RT)":{"value":"40","unit":"RT"},"소비 전력 > 냉방(정격)":{"value":"26.1","unit":"kW"},"소비 전력 > 난방(정격)":{"value":"36.3","unit":"kW"},"COP > 냉방(정격)":{"value":"5.36","unit":null},"COP > 난방(정격)":{"value":"3.86","unit":null},"IPLV":{"value":"8.1","unit":null},"운전 전류 > 정격 냉방":{"value":"41.2","unit":"A"},"운전 전류 > 정격 난방":{"value":"57.9","unit":"A"},"운전 전류 > 최대":{"value":"72","unit":"kW"},"제어방식":{"value":"접점,Modbus","unit":null},"압축기 > 업체":{"value":"LG","unit":null},"압축기 > 형식":{"value":"Inverter Scroll","unit":null},"압축기 > 압축기 수":{"value":"4","unit":"EA"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 봉입량":{"value":"3.9 x 4","unit":"kg"},"열원측 열교환기 (응축기) > 형식":{"value":"Plate","unit":null},"열원측 열교환기 (응축기) > 수량":{"value":"4","unit":"EA"},"열원측 열교환기 (응축기) > 수두손실":{"value":"20.5","unit":"kPa"},"열원측 열교환기 (응축기) > 사용 최대 수압":{"value":"1","unit":"MPa"},"열원측 열교환기 (응축기) > 유량":{"value":"454","unit":"LPM"},"부하측 열교환기 (증발기) > 형식":{"value":"Plate","unit":null},"부하측 열교환기 (증발기) > 수량":{"value":"4","unit":"EA"},"부하측 열교환기 (증발기) > 수두손실":{"value":"17.4","unit":"kPa"},"부하측 열교환기 (증발기) > 사용 최대 수압":{"value":"1","unit":"MPa"},"부하측 열교환기 (증발기) > 유량":{"value":"454","unit":"LPM"},"제품 공통배관 (입출구)":{"value":"65","unit":"A"},"본체 치수 > 제품중량":{"value":"723","unit":"kg"},"본체 치수 > 포장중량":{"value":"734","unit":"kg"},"본체 치수 > 제품치수\n(W×H×D)":{"value":"1 260 x 1 997 x 902","unit":"mm"},"본체 치수 > 포장치수\n(W×H×D)":{"value":"1 360 x 2 050 x 1 110","unit":"mm"},"전원선(H07RN-F)":{"value":"25.0 mm² x 5 C or 25.0 mm² x 4 C + 4.0 mm² x 1 C(접지선)","unit":"mm²"},"사용 범위\n(냉방) > 열원 출수":{"value":"15 ~ 50","unit":"°C"},"사용 범위\n(냉방) > 부하 출수":{"value":"5 ~ 25","unit":"°C"},"사용 범위 3)\n(난방) > 열원 출수":{"value":"3 ~ 25 (-10 ~ 25)","unit":"°C"},"사용 범위 3)\n(난방) > 부하 출수":{"value":"20 ~ 57","unit":"°C"},"누전차단기":{"value":"100","unit":"A"}},"source":"KR_WaterCooldScrollChiller_ODU_R410A_HP_Domestic_MFL63140503_5BHW0-01C_Spec.xlsx | Sheet1"},{"seriesCode":"S_WATERCOOLED_SCROLL_CHILLER__OUT_CHILLER_W","modelCode":"ACGR0509BA3","equipmentCode":null,"horsepower":null,"coolingW":160754,"heatingW":150793,"maxConnections":null,"status":"DRAFT","specData":{"전 원":{"value":"3, 4, 380, 60","unit":"상, 선식, V, Hz"},"능력 2) > 냉방(정격)":{"value":"160 754","unit":"W"},"능력 2) > 냉방(정격) (RT)":{"value":"45","unit":"RT"},"능력 2) > 난방(정격)":{"value":"150 793","unit":"W"},"능력 2) > 난방(정격) (RT)":{"value":"42","unit":"RT"},"소비 전력 > 냉방(정격)":{"value":"33.1","unit":"kW"},"소비 전력 > 난방(정격)":{"value":"38.8","unit":"kW"},"COP > 냉방(정격)":{"value":"4.85","unit":null},"COP > 난방(정격)":{"value":"3.89","unit":null},"운전 전류 > 정격 냉방":{"value":"52.6","unit":"A"},"운전 전류 > 정격 난방":{"value":"61.7","unit":"A"},"운전 전류 > 최대":{"value":"72","unit":"A"},"제어방식":{"value":"접점,Modbus","unit":null},"압축기 > 업체":{"value":"LG","unit":null},"압축기 > 형식":{"value":"Inverter Scroll","unit":null},"압축기 > 압축기 수":{"value":"4","unit":"EA"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 봉입량":{"value":"3.9 x 4","unit":"kg"},"열원측 열교환 기 (응축기) > 형식":{"value":"Plate","unit":null},"열원측 열교환 기 (응축기) > 수량":{"value":"4","unit":"EA"},"열원측 열교환 기 (응축기) > 수두손실":{"value":"26","unit":"kPa"},"열원측 열교환 기 (응축기) > 사용 최대 수압":{"value":"1","unit":"MPa"},"열원측 열교환 기 (응축기) > 유량":{"value":"513","unit":"LPM"},"부하측 열교환 기 (증발기) > 형식":{"value":"Plate","unit":null},"부하측 열교환 기 (증발기) > 수량":{"value":"4","unit":"EA"},"부하측 열교환 기 (증발기) > 수두손실":{"value":"23","unit":"kPa"},"부하측 열교환 기 (증발기) > 사용 최대 수압":{"value":"1","unit":"MPa"},"부하측 열교환 기 (증발기) > 유량":{"value":"513","unit":"LPM"},"제품 공통배관 (입출구)":{"value":"65","unit":"A"},"중량 > 제품중량":{"value":"723","unit":"kg"},"중량 > 포장중량":{"value":"734","unit":"kg"},"치수 > 제품치수\n(W×H×D)":{"value":"1 260 x 1 997 x 902","unit":"mm"},"치수 > 포장치수\n(W×H×D)":{"value":"1 360 x 2 050 x 1 110","unit":"mm"},"전원선(H07RN-F)":{"value":"25.0 x 5 C or\n25.0 x 4 C + 4.0 x 1 C(접지선)","unit":"mm²"},"사용 범위\n(냉방) > 열원 출수":{"value":"15 ~ 50","unit":"℃"},"사용 범위\n(냉방) > 부하 출수":{"value":"5 ~ 25","unit":"℃"},"사용 범위 3)\n(난방) > 열원 출수":{"value":"3 ~ 25 (-10 ~ 25)","unit":"℃"},"사용 범위 3)\n(난방) > 부하 출수":{"value":"20 ~ 57","unit":"℃"},"누전차단기":{"value":"100","unit":"A"}},"source":"KR_WaterCooldScrollChiller_ODU_R410A_HP_Domestic_MFL63140505_5BHW0-02C_Spec.xlsx | Sheet1"},{"seriesCode":"S_WATERCOOLED_SCROLL_CHILLER__OUT_CHILLER_W","modelCode":"ACGR0559BA3","equipmentCode":null,"horsepower":null,"coolingW":183832,"heatingW":184821,"maxConnections":null,"status":"DRAFT","specData":{"전 원":{"value":"3, 4, 380, 60","unit":"상, 선식, V, Hz"},"능력 2) > 냉방(정격)":{"value":"183 832","unit":"W"},"능력 2) > 냉방(정격) (RT)":{"value":"52","unit":"RT"},"능력 2) > 난방(정격)":{"value":"184 821","unit":"W"},"능력 2) > 난방(정격) (RT)":{"value":"52","unit":"RT"},"소비 전력 > 냉방(정격)":{"value":"32","unit":"kW"},"소비 전력 > 난방(정격)":{"value":"46.7","unit":"kW"},"COP > 냉방(정격)":{"value":"5.72","unit":null},"COP > 난방(정격)":{"value":"3.92","unit":null},"운전 전류 > 정격 냉방":{"value":"51.2","unit":"A"},"운전 전류 > 정격 난방":{"value":"73.1","unit":"A"},"운전 전류 > 최대":{"value":"108","unit":"A"},"제어방식":{"value":"접점,Modbus","unit":null},"압축기 > 업체":{"value":"LG","unit":null},"압축기 > 형식":{"value":"Inverter Scroll","unit":null},"압축기 > 압축기 수":{"value":"6","unit":"EA"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 봉입량":{"value":"3.9 x 6","unit":"kg"},"열원측 열교환 기 (응축기) > 형식":{"value":"Plate","unit":null},"열원측 열교환 기 (응축기) > 수량":{"value":"6","unit":"EA"},"열원측 열교환 기 (응축기) > 수두손실":{"value":"16","unit":"kPa"},"열원측 열교환 기 (응축기) > 사용 최대 수압":{"value":"1","unit":"MPa"},"열원측 열교환 기 (응축기) > 유량":{"value":"593","unit":"LPM"},"부하측 열교환 기 (증발기) > 형식":{"value":"Plate","unit":null},"부하측 열교환 기 (증발기) > 수량":{"value":"6","unit":"EA"},"부하측 열교환 기 (증발기) > 수두손실":{"value":"15","unit":"kPa"},"부하측 열교환 기 (증발기) > 사용 최대 수압":{"value":"1","unit":"MPa"},"부하측 열교환 기 (증발기) > 유량":{"value":"593","unit":"LPM"},"제품 공통배관 (입출구)":{"value":"80","unit":"A"},"중량 > 제품중량":{"value":"1 086","unit":"kg"},"중량 > 포장중량":{"value":"1 101","unit":"kg"},"치수 > 제품치수\n(W×H×D)":{"value":"1 890 x 1 997 x 902","unit":"mm"},"치수 > 포장치수\n(W×H×D)":{"value":"1 990 x 2 050 x 1 110","unit":"mm"},"전원선(H07RN-F)":{"value":"50.0 x 5 C or\n50.0 x 4 C + 10.0 x 1 C(접지선)","unit":"mm²"},"사용 범위\n(냉방) > 열원 출수":{"value":"15 ~ 50","unit":"℃"},"사용 범위\n(냉방) > 부하 출수":{"value":"5 ~ 25","unit":"℃"},"사용 범위 3)\n(난방) > 열원 출수":{"value":"3 ~ 25 (-10 ~ 25)","unit":"℃"},"사용 범위 3)\n(난방) > 부하 출수":{"value":"20 ~ 57","unit":"℃"},"누전차단기":{"value":"150","unit":"A"}},"source":"KR_WaterCooldScrollChiller_ODU_R410A_HP_Domestic_MFL63140505_5BHW0-02C_Spec.xlsx | Sheet1"},{"seriesCode":"S_WATERCOOLED_SCROLL_CHILLER__OUT_CHILLER_W","modelCode":"ACGR0609BA2","equipmentCode":null,"horsepower":null,"coolingW":210164,"heatingW":210471,"maxConnections":null,"status":"DRAFT","specData":{"전 원":{"value":"3, 4, 380, 60","unit":"상, 선식, V, Hz"},"능력 2) > 냉방(정격)":{"value":"210 164","unit":"W"},"능력 2) > 냉방(정격) (RT)":{"value":"60","unit":"RT"},"능력 2) > 난방(정격)":{"value":"210 471","unit":"W"},"능력 2) > 난방(정격) (RT)":{"value":"60","unit":"RT"},"소비 전력 > 냉방(정격)":{"value":"38.9","unit":"kW"},"소비 전력 > 난방(정격)":{"value":"55.8","unit":"kW"},"COP > 냉방(정격)":{"value":"5.4","unit":null},"COP > 난방(정격)":{"value":"3.77","unit":null},"IPLV":{"value":"8.1","unit":null},"운전 전류 > 정격 냉방":{"value":"61.6","unit":"A"},"운전 전류 > 정격 난방":{"value":"87.5","unit":"A"},"운전 전류 > 최대":{"value":"108","unit":"kW"},"제어방식":{"value":"접점,Modbus","unit":null},"압축기 > 업체":{"value":"LG","unit":null},"압축기 > 형식":{"value":"Inverter Scroll","unit":null},"압축기 > 압축기 수":{"value":"6","unit":"EA"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 봉입량":{"value":"3.9 x 6","unit":"kg"},"열원측 열교환기 (응축기) > 형식":{"value":"Plate","unit":null},"열원측 열교환기 (응축기) > 수량":{"value":"6","unit":"EA"},"열원측 열교환기 (응축기) > 수두손실":{"value":"20.5","unit":"kPa"},"열원측 열교환기 (응축기) > 사용 최대 수압":{"value":"1","unit":"MPa"},"열원측 열교환기 (응축기) > 유량":{"value":"680","unit":"LPM"},"부하측 열교환기 (증발기) > 형식":{"value":"Plate","unit":null},"부하측 열교환기 (증발기) > 수량":{"value":"6","unit":"EA"},"부하측 열교환기 (증발기) > 수두손실":{"value":"17.4","unit":"kPa"},"부하측 열교환기 (증발기) > 사용 최대 수압":{"value":"1","unit":"MPa"},"부하측 열교환기 (증발기) > 유량":{"value":"680","unit":"LPM"},"제품 공통배관 (입출구)":{"value":"80","unit":"A"},"본체 치수 > 제품중량":{"value":"1 086","unit":"kg"},"본체 치수 > 포장중량":{"value":"1 101","unit":"kg"},"본체 치수 > 제품치수\n(W×H×D)":{"value":"1 890 x 1 997 x 902","unit":"mm"},"본체 치수 > 포장치수\n(W×H×D)":{"value":"1 990 x 2 050 x 1 110","unit":"mm"},"전원선(H07RN-F)":{"value":"50.0 mm² x 5 C or 50.0 mm² x 4 C + 10.0 mm² x 1 C(접지선)","unit":"mm²"},"사용 범위\n(냉방) > 열원 출수":{"value":"15 ~ 50","unit":"°C"},"사용 범위\n(냉방) > 부하 출수":{"value":"5 ~ 25","unit":"°C"},"사용 범위 3)\n(난방) > 열원 출수":{"value":"3 ~ 25 (-10 ~ 25)","unit":"°C"},"사용 범위 3)\n(난방) > 부하 출수":{"value":"20 ~ 57","unit":"°C"},"누전차단기":{"value":"150","unit":"A"}},"source":"KR_WaterCooldScrollChiller_ODU_R410A_HP_Domestic_MFL63140503_5BHW0-01C_Spec.xlsx | Sheet1"},{"seriesCode":"S_WATERCOOLED_SCROLL_CHILLER__OUT_CHILLER_W","modelCode":"ACGR0809BA2","equipmentCode":null,"horsepower":null,"coolingW":280428,"heatingW":280545,"maxConnections":null,"status":"DRAFT","specData":{"전 원":{"value":"3, 4, 380, 60","unit":"상, 선식, V, Hz"},"능력 2) > 냉방(정격)":{"value":"280 428","unit":"W"},"능력 2) > 냉방(정격) (RT)":{"value":"80","unit":"RT"},"능력 2) > 난방(정격)":{"value":"280 545","unit":"W"},"능력 2) > 난방(정격) (RT)":{"value":"80","unit":"RT"},"소비 전력 > 냉방(정격)":{"value":"51.4","unit":"kW"},"소비 전력 > 난방(정격)":{"value":"73.8","unit":"kW"},"COP > 냉방(정격)":{"value":"5.46","unit":null},"COP > 난방(정격)":{"value":"3.8","unit":null},"IPLV":{"value":"8.1","unit":null},"운전 전류 > 정격 냉방":{"value":"81.5","unit":"A"},"운전 전류 > 정격 난방":{"value":"115.8","unit":"A"},"운전 전류 > 최대":{"value":"144","unit":"kW"},"제어방식":{"value":"접점,Modbus","unit":null},"압축기 > 업체":{"value":"LG","unit":null},"압축기 > 형식":{"value":"Inverter Scroll","unit":null},"압축기 > 압축기 수":{"value":"8","unit":"EA"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 봉입량":{"value":"3.9 x 8","unit":"kg"},"열원측 열교환기 (응축기) > 형식":{"value":"Plate","unit":null},"열원측 열교환기 (응축기) > 수량":{"value":"8","unit":"EA"},"열원측 열교환기 (응축기) > 수두손실":{"value":"20.5","unit":"kPa"},"열원측 열교환기 (응축기) > 사용 최대 수압":{"value":"1","unit":"MPa"},"열원측 열교환기 (응축기) > 유량":{"value":"908","unit":"LPM"},"부하측 열교환기 (증발기) > 형식":{"value":"Plate","unit":null},"부하측 열교환기 (증발기) > 수량":{"value":"8","unit":"EA"},"부하측 열교환기 (증발기) > 수두손실":{"value":"17.4","unit":"kPa"},"부하측 열교환기 (증발기) > 사용 최대 수압":{"value":"1","unit":"MPa"},"부하측 열교환기 (증발기) > 유량":{"value":"908","unit":"LPM"},"제품 공통배관 (입출구)":{"value":"100","unit":"A"},"본체 치수 > 제품중량":{"value":"1 448","unit":"kg"},"본체 치수 > 포장중량":{"value":"1 469","unit":"kg"},"본체 치수 > 제품치수\n(W×H×D)":{"value":"2 520 x 1 997 x 902","unit":"mm"},"본체 치수 > 포장치수\n(W×H×D)":{"value":"2 620 x 2 050 x 1 110","unit":"mm"},"전원선(H07RN-F)":{"value":"95.0 mm² x 5 C or 95.0 mm² x 4 C + 10.0 mm² x 1 C(접지선)","unit":"mm²"},"사용 범위\n(냉방) > 열원 출수":{"value":"15 ~ 50","unit":"°C"},"사용 범위\n(냉방) > 부하 출수":{"value":"5 ~ 25","unit":"°C"},"사용 범위 3)\n(난방) > 열원 출수":{"value":"3 ~ 25 (-10 ~ 25)","unit":"°C"},"사용 범위 3)\n(난방) > 부하 출수":{"value":"20 ~ 57","unit":"°C"},"누전차단기":{"value":"200","unit":"A"}},"source":"KR_WaterCooldScrollChiller_ODU_R410A_HP_Domestic_MFL63140503_5BHW0-01C_Spec.xlsx | Sheet1"},{"seriesCode":"S_WATERCOOLED_SCROLL_CHILLER__OUT_CHILLER_W","modelCode":"ACGR1009AA2","equipmentCode":null,"horsepower":null,"coolingW":350000,"heatingW":350000,"maxConnections":null,"status":"DRAFT","specData":{"전 원":{"value":"3, 4, 380, 60","unit":"상, 선식, V, Hz"},"능력 2) > 냉방(정격)":{"value":"350 000","unit":"W"},"능력 2) > 냉방(정격) (RT)":{"value":"100","unit":"RT"},"능력 2) > 난방(정격)":{"value":"350 000","unit":"W"},"능력 2) > 난방(정격) (RT)":{"value":"100","unit":"RT"},"소비 전력 > 냉방(정격)":{"value":"63.1","unit":"kW"},"소비 전력 > 난방(정격)":{"value":"90.2","unit":"kW"},"COP > 냉방(정격)":{"value":"5.55","unit":null},"COP > 난방(정격)":{"value":"3.88","unit":null},"IPLV":{"value":"8.1","unit":null},"운전 전류 > 정격 냉방":{"value":"103","unit":"A"},"운전 전류 > 정격 난방":{"value":"145.8","unit":"A"},"운전 전류 > 최대":{"value":"180","unit":"kW"},"제어방식":{"value":"접점,Modbus","unit":null},"압축기 > 업체":{"value":"LG","unit":null},"압축기 > 형식":{"value":"Inverter Scroll","unit":null},"압축기 > 압축기 수":{"value":"10","unit":"EA"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 봉입량":{"value":"3.9 x 10","unit":"kg"},"열원측 열교환기 (응축기) > 형식":{"value":"Plate","unit":null},"열원측 열교환기 (응축기) > 수량":{"value":"10","unit":"EA"},"열원측 열교환기 (응축기) > 수두손실":{"value":"20.5","unit":"kPa"},"열원측 열교환기 (응축기) > 사용 최대 수압":{"value":"1","unit":"MPa"},"열원측 열교환기 (응축기) > 유량":{"value":"1 134","unit":"LPM"},"부하측 열교환기 (증발기) > 형식":{"value":"Plate","unit":null},"부하측 열교환기 (증발기) > 수량":{"value":"10","unit":"EA"},"부하측 열교환기 (증발기) > 수두손실":{"value":"17.4","unit":"kPa"},"부하측 열교환기 (증발기) > 사용 최대 수압":{"value":"1","unit":"MPa"},"부하측 열교환기 (증발기) > 유량":{"value":"1 134","unit":"LPM"},"제품 공통배관 (입출구)":{"value":"100","unit":"A"},"본체 치수 > 제품중량":{"value":"1 833","unit":"kg"},"본체 치수 > 포장중량":{"value":"1 885","unit":"kg"},"본체 치수 > 제품치수\n(W×H×D)":{"value":"1 890 x 1 997 x 902 + 1 260 x 1 997 x 902","unit":"mm"},"본체 치수 > 포장치수\n(W×H×D)":{"value":"1 990 x 2 050 x 1 110+1 360 x 2 050 x 1 110","unit":"mm"},"전원선(H07RN-F)":{"value":"50.0 mm² x 5 C or 50.0 mm² x 4 C+ 10.0 mm² x 1 C(접지선)\n+ 25.0 mm² x 5 C or 25.0 mm² x 4 C+ 4.0 mm² x 1 C(접지선)","unit":"mm²"},"사용 범위\n(냉방) > 열원 출수":{"value":"15 ~ 50","unit":"°C"},"사용 범위\n(냉방) > 부하 출수":{"value":"5 ~ 25","unit":"°C"},"사용 범위 3)\n(난방) > 열원 출수":{"value":"3 ~ 25 (-10 ~ 25)","unit":"°C"},"사용 범위 3)\n(난방) > 부하 출수":{"value":"20 ~ 57","unit":"°C"},"누전차단기":{"value":"150 + 100","unit":"A"}},"source":"KR_WaterCooldScrollChiller_ODU_R410A_HP_Domestic_MFL63140503_5BHW0-01C_Spec.xlsx | Sheet1"},{"seriesCode":"S_WATERCOOLED_SCROLL_CHILLER__OUT_CHILLER_W","modelCode":"ACGR1209AA2","equipmentCode":null,"horsepower":null,"coolingW":420000,"heatingW":420000,"maxConnections":null,"status":"DRAFT","specData":{"전 원":{"value":"3, 4, 380, 60","unit":"상, 선식, V, Hz"},"능력 2) > 냉방(정격)":{"value":"420 000","unit":"W"},"능력 2) > 냉방(정격) (RT)":{"value":"120","unit":"RT"},"능력 2) > 난방(정격)":{"value":"420 000","unit":"W"},"능력 2) > 난방(정격) (RT)":{"value":"120","unit":"RT"},"소비 전력 > 냉방(정격)":{"value":"75.7","unit":"kW"},"소비 전력 > 난방(정격)":{"value":"108.2","unit":"kW"},"COP > 냉방(정격)":{"value":"5.55","unit":null},"COP > 난방(정격)":{"value":"3.88","unit":null},"IPLV":{"value":"8.1","unit":null},"운전 전류 > 정격 냉방":{"value":"123.6","unit":"A"},"운전 전류 > 정격 난방":{"value":"175","unit":"A"},"운전 전류 > 최대":{"value":"216","unit":"kW"},"제어방식":{"value":"접점,Modbus","unit":null},"압축기 > 업체":{"value":"LG","unit":null},"압축기 > 형식":{"value":"Inverter Scroll","unit":null},"압축기 > 압축기 수":{"value":"12","unit":"EA"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 봉입량":{"value":"3.9 x 12","unit":"kg"},"열원측 열교환기 (응축기) > 형식":{"value":"Plate","unit":null},"열원측 열교환기 (응축기) > 수량":{"value":"12","unit":"EA"},"열원측 열교환기 (응축기) > 수두손실":{"value":"20.5","unit":"kPa"},"열원측 열교환기 (응축기) > 사용 최대 수압":{"value":"1","unit":"MPa"},"열원측 열교환기 (응축기) > 유량":{"value":"1 360","unit":"LPM"},"부하측 열교환기 (증발기) > 형식":{"value":"Plate","unit":null},"부하측 열교환기 (증발기) > 수량":{"value":"12","unit":"EA"},"부하측 열교환기 (증발기) > 수두손실":{"value":"17.4","unit":"kPa"},"부하측 열교환기 (증발기) > 사용 최대 수압":{"value":"1","unit":"MPa"},"부하측 열교환기 (증발기) > 유량":{"value":"1 360","unit":"LPM"},"제품 공통배관 (입출구)":{"value":"125","unit":"A"},"본체 치수 > 제품중량":{"value":"2 200","unit":"kg"},"본체 치수 > 포장중량":{"value":"2 260","unit":"kg"},"본체 치수 > 제품치수\n(W×H×D)":{"value":"1 890 x 1 997 x 902 + 1 890 x 1 997 x 902","unit":"mm"},"본체 치수 > 포장치수\n(W×H×D)":{"value":"1 990 x 2 050 x 1 110 + 1 990 x 2 050 x 1 110","unit":"mm"},"전원선(H07RN-F)":{"value":"50.0 mm² x 5 C or 50.0 mm² x 4 C+ 10.0 mm² x 1 C(접지선)\n+ 25.0 mm² x 5 C or 25.0 mm² x 4 C+ 4.0 mm² x 1 C(접지선)","unit":"mm²"},"사용 범위\n(냉방) > 열원 출수":{"value":"15 ~ 50","unit":"°C"},"사용 범위\n(냉방) > 부하 출수":{"value":"5 ~ 25","unit":"°C"},"사용 범위 3)\n(난방) > 열원 출수":{"value":"3 ~ 25 (-10 ~ 25)","unit":"°C"},"사용 범위 3)\n(난방) > 부하 출수":{"value":"20 ~ 57","unit":"°C"},"누전차단기":{"value":"150 + 150","unit":"A"}},"source":"KR_WaterCooldScrollChiller_ODU_R410A_HP_Domestic_MFL63140503_5BHW0-01C_Spec.xlsx | Sheet1"},{"seriesCode":"S_WATERCOOLED_SCROLL_CHILLER__OUT_CHILLER_W","modelCode":"ACGR1409AA2","equipmentCode":null,"horsepower":null,"coolingW":490000,"heatingW":490000,"maxConnections":null,"status":"DRAFT","specData":{"전 원":{"value":"3, 4, 380, 60","unit":"상, 선식, V, Hz"},"능력 2) > 냉방(정격)":{"value":"490 000","unit":"W"},"능력 2) > 냉방(정격) (RT)":{"value":"140","unit":"RT"},"능력 2) > 난방(정격)":{"value":"490 000","unit":"W"},"능력 2) > 난방(정격) (RT)":{"value":"140","unit":"RT"},"소비 전력 > 냉방(정격)":{"value":"88.3","unit":"kW"},"소비 전력 > 난방(정격)":{"value":"126.3","unit":"kW"},"COP > 냉방(정격)":{"value":"5.55","unit":null},"COP > 난방(정격)":{"value":"3.88","unit":null},"IPLV":{"value":"8.1","unit":null},"운전 전류 > 정격 냉방":{"value":"144.2","unit":"A"},"운전 전류 > 정격 난방":{"value":"204.1","unit":"A"},"운전 전류 > 최대":{"value":"252","unit":"kW"},"제어방식":{"value":"접점,Modbus","unit":null},"압축기 > 업체":{"value":"LG","unit":null},"압축기 > 형식":{"value":"Inverter Scroll","unit":null},"압축기 > 압축기 수":{"value":"14","unit":"EA"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 봉입량":{"value":"3.9 x 14","unit":"kg"},"열원측 열교환기 (응축기) > 형식":{"value":"Plate","unit":null},"열원측 열교환기 (응축기) > 수량":{"value":"14","unit":"EA"},"열원측 열교환기 (응축기) > 수두손실":{"value":"20.5","unit":"kPa"},"열원측 열교환기 (응축기) > 사용 최대 수압":{"value":"1","unit":"MPa"},"열원측 열교환기 (응축기) > 유량":{"value":"1 588","unit":"LPM"},"부하측 열교환기 (증발기) > 형식":{"value":"Plate","unit":null},"부하측 열교환기 (증발기) > 수량":{"value":"14","unit":"EA"},"부하측 열교환기 (증발기) > 수두손실":{"value":"17.4","unit":"kPa"},"부하측 열교환기 (증발기) > 사용 최대 수압":{"value":"1","unit":"MPa"},"부하측 열교환기 (증발기) > 유량":{"value":"1 588","unit":"LPM"},"제품 공통배관 (입출구)":{"value":"125","unit":"A"},"본체 치수 > 제품중량":{"value":"2 566","unit":"kg"},"본체 치수 > 포장중량":{"value":"2 620","unit":"kg"},"본체 치수 > 제품치수\n(W×H×D)":{"value":"2 520 x 1 997 x 902 + 1 890 x 1 997 x 902","unit":"mm"},"본체 치수 > 포장치수\n(W×H×D)":{"value":"2 620 x 2 050 x 1 160 + 1 990 x 2 050 x 1 110","unit":"mm"},"전원선(H07RN-F)":{"value":"95.0 mm² x 5 C or 95.0 mm² x 4 C+ 10.0 mm² x 1 C(접지선)\n+ 50.0 mm² x 5 C or 50.0 mm² x 4 C+ 10.0 mm² x 1 C(접지선)","unit":"mm²"},"사용 범위\n(냉방) > 열원 출수":{"value":"15 ~ 50","unit":"°C"},"사용 범위\n(냉방) > 부하 출수":{"value":"5 ~ 25","unit":"°C"},"사용 범위 3)\n(난방) > 열원 출수":{"value":"3 ~ 25 (-10 ~ 25)","unit":"°C"},"사용 범위 3)\n(난방) > 부하 출수":{"value":"20 ~ 57","unit":"°C"},"누전차단기":{"value":"150 + 150","unit":"A"}},"source":"KR_WaterCooldScrollChiller_ODU_R410A_HP_Domestic_MFL63140503_5BHW0-01C_Spec.xlsx | Sheet1"},{"seriesCode":"S_WATERCOOLED_SCROLL_CHILLER__OUT_CHILLER_W","modelCode":"ACGR1609AA2","equipmentCode":null,"horsepower":null,"coolingW":560000,"heatingW":560000,"maxConnections":null,"status":"DRAFT","specData":{"전 원":{"value":"3, 4, 380, 60","unit":"상, 선식, V, Hz"},"능력 2) > 냉방(정격)":{"value":"560 000","unit":"W"},"능력 2) > 냉방(정격) (RT)":{"value":"160","unit":"RT"},"능력 2) > 난방(정격)":{"value":"560 000","unit":"W"},"능력 2) > 난방(정격) (RT)":{"value":"160","unit":"RT"},"소비 전력 > 냉방(정격)":{"value":"100.9","unit":"kW"},"소비 전력 > 난방(정격)":{"value":"144.3","unit":"kW"},"COP > 냉방(정격)":{"value":"5.55","unit":null},"COP > 난방(정격)":{"value":"3.88","unit":null},"IPLV":{"value":"8.1","unit":null},"운전 전류 > 정격 냉방":{"value":"164.8","unit":"A"},"운전 전류 > 정격 난방":{"value":"233.3","unit":"A"},"운전 전류 > 최대":{"value":"288","unit":"kW"},"제어방식":{"value":"접점,Modbus","unit":null},"압축기 > 업체":{"value":"LG","unit":null},"압축기 > 형식":{"value":"Inverter Scroll","unit":null},"압축기 > 압축기 수":{"value":"16","unit":"EA"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 봉입량":{"value":"3.9 x 16","unit":"kg"},"열원측 열교환기 (응축기) > 형식":{"value":"Plate","unit":null},"열원측 열교환기 (응축기) > 수량":{"value":"16","unit":"EA"},"열원측 열교환기 (응축기) > 수두손실":{"value":"20.5","unit":"kPa"},"열원측 열교환기 (응축기) > 사용 최대 수압":{"value":"1","unit":"MPa"},"열원측 열교환기 (응축기) > 유량":{"value":"1 816","unit":"LPM"},"부하측 열교환기 (증발기) > 형식":{"value":"Plate","unit":null},"부하측 열교환기 (증발기) > 수량":{"value":"16","unit":"EA"},"부하측 열교환기 (증발기) > 수두손실":{"value":"17.4","unit":"kPa"},"부하측 열교환기 (증발기) > 사용 최대 수압":{"value":"1","unit":"MPa"},"부하측 열교환기 (증발기) > 유량":{"value":"1816","unit":"LPM"},"제품 공통배관 (입출구)":{"value":"150","unit":"A"},"본체 치수 > 제품중량":{"value":"2 932","unit":"kg"},"본체 치수 > 포장중량":{"value":"2 980","unit":"kg"},"본체 치수 > 제품치수\n(W×H×D)":{"value":"2 520 x 1 997 x 902 + 2 520 x 1 997 x 902","unit":"mm"},"본체 치수 > 포장치수\n(W×H×D)":{"value":"2 620 x 2 050 x 1 160 + 2 620 x 2 050 x 1 160","unit":"mm"},"전원선(H07RN-F)":{"value":"95.0 mm² x 5 C or 95.0 mm² x 4 C+ 10.0 mm² x 1 C(접지선)\n+ 50.0 mm² x 5 C or 50.0 mm² x 4 C+ 10.0 mm² x 1 C(접지선)","unit":"mm²"},"사용 범위\n(냉방) > 열원 출수":{"value":"15 ~ 50","unit":"°C"},"사용 범위\n(냉방) > 부하 출수":{"value":"5 ~ 25","unit":"°C"},"사용 범위 3)\n(난방) > 열원 출수":{"value":"3 ~ 25 (-10 ~ 25)","unit":"°C"},"사용 범위 3)\n(난방) > 부하 출수":{"value":"20 ~ 57","unit":"°C"},"누전차단기":{"value":"200 + 200","unit":"A"}},"source":"KR_WaterCooldScrollChiller_ODU_R410A_HP_Domestic_MFL63140503_5BHW0-01C_Spec.xlsx | Sheet1"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"ACHH020LET2","equipmentCode":null,"horsepower":null,"coolingW":65000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"3, 4, 380","unit":"상, 선식, V"},"능력 > 냉각":{"value":"65","unit":"kW"},"능력 > 냉각 (RT)":{"value":"18.5","unit":"RT"},"능력 > 가열":{"value":"70","unit":"kW"},"능력 > 가열 (RT)":{"value":"19.9","unit":"RT"},"소비 전력 > 냉각":{"value":"20.3","unit":"kW"},"소비 전력 > 가열":{"value":"21.5","unit":"kW"},"효율 > 냉각":{"value":"3.2","unit":"W/W"},"효율 > 가열":{"value":"3.25","unit":"W/W"},"부분 부하 효율 (IPLV)":{"value":"5.3","unit":"W/W"},"소음":{"value":"63","unit":"dB(A)"},"압축기 > 형식":{"value":"Scroll","unit":null},"압축기 > 압축기 수":{"value":"2","unit":"EA"},"압축기 > 오일명칭 (윤활유)":{"value":"PVE","unit":null},"압축기 > 오일 충진량":{"value":"1 400 x 2","unit":"cc"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량":{"value":"6.7 kg x 2","unit":"kg"},"응축기 열교환기 > 형식 및 재질":{"value":"알루미늄 핀 & 구리 튜브","unit":null},"응축기 열교환기 > 배열":{"value":"3열 48단 14FPI","unit":null},"응축기 열교환기 > 핀 타입":{"value":"Wide Louver Plus","unit":null},"응축기 송풍기 > 형식":{"value":"BLDC Motor","unit":null},"응축기 송풍기 > 팬 수":{"value":"2","unit":"EA"},"응축기 송풍기 > 용량":{"value":"210 x 2","unit":"CMM"},"증발기 > 형식":{"value":"Shell & Tube","unit":null},"증발기 > 최대 사용 압력 (냉매/물)":{"value":"42/10","unit":"kg/㎠"},"증발기 > 정격 유량 (냉각/가열)":{"value":"186/200","unit":"LPM"},"증발기 > 연결 배관경 (입구/출구)":{"value":"50A/50A","unit":"mm"},"팽창 장치":{"value":"전자식 자동 팽창 밸브","unit":null},"제품 중량":{"value":"580","unit":"kg"},"본체 치수 > W":{"value":"765","unit":"mm"},"본체 치수 > H":{"value":"2 293","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"원격 제어 방식":{"value":"Modbus 접점","unit":null},"전원선 (H07RN-F)":{"value":"10.0 ㎟×5C","unit":"㎟"},"출수 온도 > 냉각":{"value":"4~20","unit":"℃"},"출수 온도 > 가열":{"value":"30~55","unit":"℃"},"외기 온도 > 냉각":{"value":"-15~48","unit":"℃"},"외기 온도 > 가열":{"value":"-30~35","unit":"℃"},"누전차단기":{"value":"60","unit":"A"},"운전 범위":{"value":"20 % ~ 100 %","unit":null}},"source":"KR_Air-Cooled Scroll Chiller_S&T_HP_Domestic_MFL67285209_5BHW0-01H(May.2024)_Spec.xlsx | Sheet3"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"ACHH023LET2","equipmentCode":null,"horsepower":null,"coolingW":74000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"능력 > 냉각":{"value":"74","unit":"kW"},"능력 > 냉각 (RT)":{"value":"21","unit":"RT"},"능력 > 가열":{"value":"80","unit":"kW"},"능력 > 가열 (RT)":{"value":"22.7","unit":"RT"},"소비 전력 > 냉각":{"value":"26.9","unit":"kW"},"소비 전력 > 가열":{"value":"26.7","unit":"kW"},"효율 > 냉각":{"value":"2.75","unit":"W/W"},"효율 > 가열":{"value":"3","unit":"W/W"},"부분 부하 효율 (IPLV)":{"value":"5.1","unit":"W/W"},"소음":{"value":"65","unit":"dB(A)"},"압축기 > 압축기 수":{"value":"2","unit":"EA"},"압축기 > 오일 충진량":{"value":"1 400 x 2","unit":"cc"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량":{"value":"6.7 kg x 2","unit":"kg"},"응축기 송풍기 > 팬 수":{"value":"2","unit":"EA"},"응축기 송풍기 > 용량":{"value":"210 x 2","unit":"CMM"},"증발기 > 최대 사용 압력 (냉매/물)":{"value":"42/10","unit":"kg/㎠"},"증발기 > 정격 유량 (냉각/가열)":{"value":"211/229","unit":"LPM"},"증발기 > 연결 배관경 (입구/출구)":{"value":"50A/50A","unit":"mm"},"제품 중량":{"value":"580","unit":"kg"},"본체 치수 > W":{"value":"765","unit":"mm"},"본체 치수 > H":{"value":"2 293","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"전원선 (H07RN-F)":{"value":"16.0 ㎟×5C","unit":"㎟"},"출수 온도 > 냉각":{"value":"4~20","unit":"℃"},"출수 온도 > 가열":{"value":"30~55","unit":"℃"},"외기 온도 > 냉각":{"value":"-15~48","unit":"℃"},"외기 온도 > 가열":{"value":"-30~35","unit":"℃"},"누전차단기":{"value":"60","unit":"A"}},"source":"KR_Air-Cooled Scroll Chiller_S&T_HP_Domestic_MFL67285209_5BHW0-01H(May.2024)_Spec.xlsx | Sheet3"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"ACHH033LET2","equipmentCode":null,"horsepower":null,"coolingW":114000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"3, 4, 380","unit":"상, 선식, V"},"능력 > 냉각":{"value":"114","unit":"kW"},"능력 > 냉각 (RT)":{"value":"32.4","unit":"RT"},"능력 > 가열":{"value":"120","unit":"kW"},"능력 > 가열 (RT)":{"value":"34.1","unit":"RT"},"소비 전력 > 냉각":{"value":"34","unit":"kW"},"소비 전력 > 가열":{"value":"35.8","unit":"kW"},"효율 > 냉각":{"value":"3.35","unit":"W/W"},"효율 > 가열":{"value":"3.35","unit":"W/W"},"부분 부하 효율 (IPLV)":{"value":"5.4","unit":"W/W"},"소음":{"value":"65","unit":"dB(A)"},"압축기 > 형식":{"value":"Scroll","unit":null},"압축기 > 압축기 수":{"value":"4","unit":"EA"},"압축기 > 오일명칭 (윤활유)":{"value":"PVE","unit":null},"압축기 > 오일 충진량":{"value":"1 400 x 4","unit":"cc"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량":{"value":"6.7 kg x 4","unit":"kg"},"응축기 열교환기 > 형식 및 재질":{"value":"알루미늄 핀 & 구리 튜브","unit":null},"응축기 열교환기 > 배열":{"value":"3열 48단 14FPI","unit":null},"응축기 열교환기 > 핀 타입":{"value":"Wide Louver Plus","unit":null},"응축기 송풍기 > 형식":{"value":"BLDC Motor","unit":null},"응축기 송풍기 > 팬 수":{"value":"4","unit":"EA"},"응축기 송풍기 > 용량":{"value":"210 x 4","unit":"CMM"},"증발기 > 형식":{"value":"Shell & Tube","unit":null},"증발기 > 최대 사용 압력 (냉매/물)":{"value":"42/10","unit":"kg/㎠"},"증발기 > 정격 유량 (냉각/가열)":{"value":"327/345","unit":"LPM"},"증발기 > 연결 배관경 (입구/출구)":{"value":"65A/65A","unit":"mm"},"팽창 장치":{"value":"전자식 자동 팽창 밸브","unit":null},"제품 중량":{"value":"1 080","unit":"kg"},"본체 치수 > W":{"value":"1 528","unit":"mm"},"본체 치수 > H":{"value":"2 293","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"원격 제어 방식":{"value":"Modbus 접점","unit":null},"전원선 (H07RN-F)":{"value":"25.0 ㎟×5C","unit":"㎟"},"출수 온도 > 냉각":{"value":"4~20","unit":"℃"},"출수 온도 > 가열":{"value":"30~55","unit":"℃"},"외기 온도 > 냉각":{"value":"-15~48","unit":"℃"},"외기 온도 > 가열":{"value":"-30~35","unit":"℃"},"누전차단기":{"value":"100","unit":"A"},"운전 범위":{"value":"20 % ~ 100 %","unit":null}},"source":"KR_Air-Cooled Scroll Chiller_S&T_HP_Domestic_MFL67285209_5BHW0-01H(May.2024)_Spec.xlsx | Sheet3"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"ACHH040LET2","equipmentCode":null,"horsepower":null,"coolingW":130000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"능력 > 냉각":{"value":"130","unit":"kW"},"능력 > 냉각 (RT)":{"value":"37","unit":"RT"},"능력 > 가열":{"value":"140","unit":"kW"},"능력 > 가열 (RT)":{"value":"39.8","unit":"RT"},"소비 전력 > 냉각":{"value":"40.6","unit":"kW"},"소비 전력 > 가열":{"value":"43.1","unit":"kW"},"효율 > 냉각":{"value":"3.2","unit":"W/W"},"효율 > 가열":{"value":"3.25","unit":"W/W"},"부분 부하 효율 (IPLV)":{"value":"5.3","unit":"W/W"},"소음":{"value":"66","unit":"dB(A)"},"압축기 > 압축기 수":{"value":"4","unit":"EA"},"압축기 > 오일 충진량":{"value":"1 400 x 4","unit":"cc"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량":{"value":"6.7 kg x 4","unit":"kg"},"응축기 송풍기 > 팬 수":{"value":"4","unit":"EA"},"응축기 송풍기 > 용량":{"value":"210 x 4","unit":"CMM"},"증발기 > 최대 사용 압력 (냉매/물)":{"value":"42/10","unit":"kg/㎠"},"증발기 > 정격 유량 (냉각/가열)":{"value":"372/400","unit":"LPM"},"증발기 > 연결 배관경 (입구/출구)":{"value":"65A/65A","unit":"mm"},"제품 중량":{"value":"1 080","unit":"kg"},"본체 치수 > W":{"value":"1 528","unit":"mm"},"본체 치수 > H":{"value":"2 293","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"전원선 (H07RN-F)":{"value":"25.0 ㎟×5C","unit":"㎟"},"출수 온도 > 냉각":{"value":"4~20","unit":"℃"},"출수 온도 > 가열":{"value":"30~55","unit":"℃"},"외기 온도 > 냉각":{"value":"-15~48","unit":"℃"},"외기 온도 > 가열":{"value":"-30~35","unit":"℃"},"누전차단기":{"value":"100","unit":"A"}},"source":"KR_Air-Cooled Scroll Chiller_S&T_HP_Domestic_MFL67285209_5BHW0-01H(May.2024)_Spec.xlsx | Sheet3"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"ACHH045LET2","equipmentCode":null,"horsepower":null,"coolingW":148000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"능력 > 냉각":{"value":"148","unit":"kW"},"능력 > 냉각 (RT)":{"value":"42.1","unit":"RT"},"능력 > 가열":{"value":"160","unit":"kW"},"능력 > 가열 (RT)":{"value":"45.5","unit":"RT"},"소비 전력 > 냉각":{"value":"53.8","unit":"kW"},"소비 전력 > 가열":{"value":"53.3","unit":"kW"},"효율 > 냉각":{"value":"2.75","unit":"W/W"},"효율 > 가열":{"value":"3","unit":"W/W"},"부분 부하 효율 (IPLV)":{"value":"5.1","unit":"W/W"},"소음":{"value":"68","unit":"dB(A)"},"압축기 > 압축기 수":{"value":"4","unit":"EA"},"압축기 > 오일 충진량":{"value":"1 400 x 4","unit":"cc"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량":{"value":"6.7 kg x 4","unit":"kg"},"응축기 송풍기 > 팬 수":{"value":"4","unit":"EA"},"응축기 송풍기 > 용량":{"value":"210 x 4","unit":"CMM"},"증발기 > 최대 사용 압력 (냉매/물)":{"value":"42/10","unit":"kg/㎠"},"증발기 > 정격 유량 (냉각/가열)":{"value":"422/458","unit":"LPM"},"증발기 > 연결 배관경 (입구/출구)":{"value":"65A/65A","unit":"mm"},"제품 중량":{"value":"1 080","unit":"kg"},"본체 치수 > W":{"value":"1 528","unit":"mm"},"본체 치수 > H":{"value":"2 293","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"전원선 (H07RN-F)":{"value":"50.0 ㎟×5C","unit":"㎟"},"출수 온도 > 냉각":{"value":"4~20","unit":"℃"},"출수 온도 > 가열":{"value":"30~55","unit":"℃"},"외기 온도 > 냉각":{"value":"-15~48","unit":"℃"},"외기 온도 > 가열":{"value":"-30~35","unit":"℃"},"누전차단기":{"value":"125","unit":"A"}},"source":"KR_Air-Cooled Scroll Chiller_S&T_HP_Domestic_MFL67285209_5BHW0-01H(May.2024)_Spec.xlsx | Sheet3"},{"seriesCode":"S_GHP_SUPER_III__OUT_GHP","modelCode":"GP-W321C2S","equipmentCode":null,"horsepower":32,"coolingW":90000,"heatingW":100000,"maxConnections":58,"status":"DRAFT","specData":{"전 원":{"value":"1 / 2 / 220 / 60","unit":"상 / 선 / V / Hz"},"능력 > 냉방 (정격)":{"value":"90","unit":"kW"},"능력 > 난방 (정격)":{"value":"100","unit":"kW"},"능력 > 난방한랭지(-15℃)":{"value":"76.6","unit":"kW"},"소비 전력 > 실외기 냉방 (정격)":{"value":"3.4","unit":"kW"},"소비 전력 > 실외기 난방 (정격)":{"value":"2.38","unit":"kW"},"소비 전력 > 실외기 난방한랭지(-15℃)":{"value":"0.92","unit":"kW"},"소비 전력 > 실내기 냉방 (정격)":{"value":"2.8","unit":"kW"},"소비 전력 > 실내기 난방 (정격)":{"value":"2.58","unit":"kW"},"소비 전력 > 실내기 난방한랭지(-15℃)":{"value":"3.98","unit":"kW"},"사용연료 > 가스종":{"value":"LNG 13A / LPG","unit":null},"사용연료 > 가스압력":{"value":"2.0~2.5 / 2.3~3.3","unit":"kPa"},"연료 소비량 > 냉방 (정격)":{"value":"52.4","unit":"kW"},"연료 소비량 > 난방 (정격)":{"value":"53.2","unit":"kW"},"연료 소비량 > 난방한랭지(-15℃)":{"value":"67.2","unit":"kW"},"효율 > 냉방효율(COP)":{"value":"1.54","unit":null},"효율 > 난방효율(COP)":{"value":"1.72","unit":null},"효율 > 난방한랭지효율(COP)":{"value":"1.06","unit":null},"운전 전류 > 냉방 (정격)":{"value":"16.8","unit":"A"},"운전 전류 > 난방 (정격)":{"value":"11.8","unit":"A"},"운전 전류 > 시동전류":{"value":"40.0 x 2","unit":"A"},"엔진 > 형식":{"value":"수냉식 4사이클 4기통","unit":null},"엔진 > 기관수 x 내경 x 행정":{"value":"(4기통 x ø81 x 4행정) x 2","unit":"mm"},"엔진 > 배기량":{"value":"1 999","unit":"cc/Rev"},"엔진 > 정격출력":{"value":"41.8 (2 200 rpm 기준) x 2","unit":"PS"},"엔진 > 윤활유 종류":{"value":"KIXX CNG 10W/40","unit":null},"엔진 > 윤활유 봉입량":{"value":"35 x 2","unit":"L"},"엔진 > 회전 속도 범위":{"value":"800 ~ 2 300 (한랭지 2 550)","unit":"rev/min"},"엔진 > 기동모터 출력":{"value":"DC 1.2 kW","unit":null},"엔진 > 기동방식":{"value":"AC/DC 변환식, DC 스타터","unit":null},"엔진냉각수 > 냉각수 봉입량":{"value":"21 x 2","unit":"ℓ"},"엔진냉각수 > 농도(에틸렌글리콜/물)":{"value":"50","unit":"% (V/V)"},"엔진냉각수 > 동결온도":{"value":"-35","unit":"℃"},"압축기 > 형식":{"value":"(Scroll x 2) x 2","unit":null},"압축기 > 냉동기유 봉입량":{"value":"6.0 x 2 (FW68L)","unit":"L"},"압축기 > 크랭크 케이스 히터":{"value":"(40 x 2) x 2","unit":null},"압축기 > Piston 범위":{"value":"(86 + 86) x 2","unit":"cc/Rev"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"380 x 2","unit":"m3/min"},"송풍기 > 정격 출력":{"value":"(0.9 x 2) x 2","unit":"kW x No."},"냉각수펌프 > 종류":{"value":"BLDC","unit":null},"냉각수펌프 > 정격 출력":{"value":"0.165 x 2","unit":"kW"},"제품 치수 > 본체 치수(W × H × D)":{"value":"(1 800 × 2 180 × 960) x 2","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"(1 830 × 2 360 × 1 090) x 2","unit":"mm"},"제품 중량 > 본체 중량":{"value":"725 x 2","unit":"kg"},"제품 중량 > 포장 중량":{"value":"745 x 2","unit":"kg"},"보호 장치 > 고압보호":{"value":"O","unit":null},"보호 장치 > 토출온도 제어장치":{"value":"O","unit":null},"배관경 > 냉매 액관":{"value":"19.05","unit":"ø,mm"},"배관경 > 냉매 가스관":{"value":"34.9","unit":"ø,mm"},"배관경 > 연료 가스 배관":{"value":"R 3/4 (수나사) x 2","unit":"inch"},"배관경 > 배기구경":{"value":"ø145 x 2","unit":"ø,mm"},"배관경 > 배기 드레인 배관":{"value":"ø31.2 (Hose) x 2","unit":"ø,mm"},"소음 > 냉방":{"value":"63","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"14 x 2","unit":"kg"},"연결 전선 > 전원선( H07RN-F, 접지포함)":{"value":"(4.0 x 3C) x 2\n또는 10.0 x 3C","unit":"㎟×cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"0.75~1.5 × 2C","unit":"㎟×cores"},"법정 냉동능력":{"value":"11.66","unit":"RT"},"차단기(ELCB)":{"value":"30 x 2 or 60 x 1","unit":"A"},"최대 연결 가능 실내기수":{"value":"58","unit":"대"}},"source":"GHP Super III(LNG_LPG)_ODU_R410A_60Hz_HP_Domestic_MFL68067104_5CGL0-01P(Mar.2026)_spec.xlsx | Sheet1"},{"seriesCode":"S_GHP_SUPER_III__OUT_GHP","modelCode":"GP-W361C2S","equipmentCode":null,"horsepower":36,"coolingW":101000,"heatingW":113000,"maxConnections":64,"status":"DRAFT","specData":{"전 원":{"value":"1 / 2 / 220 / 60","unit":"상 / 선 / V / Hz"},"능력 > 냉방 (정격)":{"value":"101","unit":"kW"},"능력 > 난방 (정격)":{"value":"113","unit":"kW"},"능력 > 난방한랭지(-15℃)":{"value":"86.3","unit":"kW"},"소비 전력 > 실외기 냉방 (정격)":{"value":"3.4","unit":"kW"},"소비 전력 > 실외기 난방 (정격)":{"value":"2.38","unit":"kW"},"소비 전력 > 실외기 난방한랭지(-15℃)":{"value":"0.92","unit":"kW"},"소비 전력 > 실내기 냉방 (정격)":{"value":"2.95","unit":"kW"},"소비 전력 > 실내기 난방 (정격)":{"value":"2.97","unit":"kW"},"소비 전력 > 실내기 난방한랭지(-15℃)":{"value":"4.13","unit":"kW"},"사용연료 > 가스종":{"value":"LNG 13A / LPG","unit":null},"사용연료 > 가스압력":{"value":"2.0~2.5 / 2.3~3.3","unit":"kPa"},"연료 소비량 > 냉방 (정격)":{"value":"59","unit":"kW"},"연료 소비량 > 난방 (정격)":{"value":"59.6","unit":"kW"},"연료 소비량 > 난방한랭지(-15℃)":{"value":"76.2","unit":"kW"},"효율 > 냉방효율(COP)":{"value":"1.55","unit":null},"효율 > 난방효율(COP)":{"value":"1.74","unit":null},"효율 > 난방한랭지효율(COP)":{"value":"1.06","unit":null},"운전 전류 > 냉방 (정격)":{"value":"16.8","unit":"A"},"운전 전류 > 난방 (정격)":{"value":"11.8","unit":"A"},"운전 전류 > 시동전류":{"value":"40.0 x 2","unit":"A"},"엔진 > 형식":{"value":"수냉식 4사이클 4기통","unit":null},"엔진 > 기관수 x 내경 x 행정":{"value":"(4기통 x ø81 x 4행정) x 2","unit":"mm"},"엔진 > 배기량":{"value":"1 999","unit":"cc/Rev"},"엔진 > 정격출력":{"value":"41.8 (2 200 rpm 기준) x 2","unit":"PS"},"엔진 > 윤활유 종류":{"value":"KIXX CNG 10W/40","unit":null},"엔진 > 윤활유 봉입량":{"value":"35 x 2","unit":"L"},"엔진 > 회전 속도 범위":{"value":"800 ~ 2 300 (한랭지 2 550)","unit":"rev/min"},"엔진 > 기동모터 출력":{"value":"DC 1.2 kW","unit":null},"엔진 > 기동방식":{"value":"AC/DC 변환식, DC 스타터","unit":null},"엔진냉각수 > 냉각수 봉입량":{"value":"21 x 2","unit":"ℓ"},"엔진냉각수 > 농도(에틸렌글리콜/물)":{"value":"50","unit":"% (V/V)"},"엔진냉각수 > 동결온도":{"value":"-35","unit":"℃"},"압축기 > 형식":{"value":"(Scroll x 2) x 2","unit":null},"압축기 > 냉동기유 봉입량":{"value":"6.0 x 2 (FW68L)","unit":"L"},"압축기 > 크랭크 케이스 히터":{"value":"(40 x 2) x 2","unit":null},"압축기 > Piston 범위":{"value":"(86 + 86) x 2","unit":"cc/Rev"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"380 x 2","unit":"m3/min"},"송풍기 > 정격 출력":{"value":"(0.9 x 2) x 2","unit":"kW x No."},"냉각수펌프 > 종류":{"value":"BLDC","unit":null},"냉각수펌프 > 정격 출력":{"value":"0.165 x 2","unit":"kW"},"제품 치수 > 본체 치수(W × H × D)":{"value":"(1 800 × 2 180 × 960) x 2","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"(1 830 × 2 360 × 1 090) x 2","unit":"mm"},"제품 중량 > 본체 중량":{"value":"725 x 2","unit":"kg"},"제품 중량 > 포장 중량":{"value":"745 x 2","unit":"kg"},"보호 장치 > 고압보호":{"value":"O","unit":null},"보호 장치 > 토출온도 제어장치":{"value":"O","unit":null},"배관경 > 냉매 액관":{"value":"19.05","unit":"ø,mm"},"배관경 > 냉매 가스관":{"value":"34.9","unit":"ø,mm"},"배관경 > 연료 가스 배관":{"value":"R 3/4 (수나사) x 2","unit":"inch"},"배관경 > 배기구경":{"value":"ø145 x 2","unit":"ø,mm"},"배관경 > 배기 드레인 배관":{"value":"ø31.2 (Hose) x 2","unit":"ø,mm"},"소음 > 냉방":{"value":"63","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"14 x 2","unit":"kg"},"연결 전선 > 전원선( H07RN-F, 접지포함)":{"value":"(4.0 x 3C) x 2\n또는 10.0 x 3C","unit":"㎟×cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"0.75~1.5 × 2C","unit":"㎟×cores"},"법정 냉동능력":{"value":"12.67","unit":"RT"},"차단기(ELCB)":{"value":"30 x 2 or 60 x 1","unit":"A"},"최대 연결 가능 실내기수":{"value":"64","unit":"대"}},"source":"GHP Super III(LNG_LPG)_ODU_R410A_60Hz_HP_Domestic_MFL68067104_5CGL0-01P(Mar.2026)_spec.xlsx | Sheet1"},{"seriesCode":"S_GHP_SUPER_III__OUT_GHP","modelCode":"GP-W401C2S","equipmentCode":null,"horsepower":40,"coolingW":112000,"heatingW":126000,"maxConnections":64,"status":"DRAFT","specData":{"전 원":{"value":"1 / 2 / 220 / 60","unit":"상 / 선 / V / Hz"},"능력 > 냉방 (정격)":{"value":"112","unit":"kW"},"능력 > 난방 (정격)":{"value":"126","unit":"kW"},"능력 > 난방한랭지(-15℃)":{"value":"96","unit":"kW"},"소비 전력 > 실외기 냉방 (정격)":{"value":"3.4","unit":"kW"},"소비 전력 > 실외기 난방 (정격)":{"value":"2.38","unit":"kW"},"소비 전력 > 실외기 난방한랭지(-15℃)":{"value":"0.92","unit":"kW"},"소비 전력 > 실내기 냉방 (정격)":{"value":"3.1","unit":"kW"},"소비 전력 > 실내기 난방 (정격)":{"value":"3.36","unit":"kW"},"소비 전력 > 실내기 난방한랭지(-15℃)":{"value":"4.28","unit":"kW"},"사용연료 > 가스종":{"value":"LNG 13A / LPG","unit":null},"사용연료 > 가스압력":{"value":"2.0~2.5 / 2.3~3.3","unit":"kPa"},"연료 소비량 > 냉방 (정격)":{"value":"65.6","unit":"kW"},"연료 소비량 > 난방 (정격)":{"value":"66","unit":"kW"},"연료 소비량 > 난방한랭지(-15℃)":{"value":"85.2","unit":"kW"},"효율 > 냉방효율(COP)":{"value":"1.55","unit":null},"효율 > 난방효율(COP)":{"value":"1.76","unit":null},"효율 > 난방한랭지효율(COP)":{"value":"1.06","unit":null},"운전 전류 > 냉방 (정격)":{"value":"16.8","unit":"A"},"운전 전류 > 난방 (정격)":{"value":"11.8","unit":"A"},"운전 전류 > 시동전류":{"value":"40.0 x 2","unit":"A"},"엔진 > 형식":{"value":"수냉식 4사이클 4기통","unit":null},"엔진 > 기관수 x 내경 x 행정":{"value":"(4기통 x ø81 x 4행정) x 2","unit":"mm"},"엔진 > 배기량":{"value":"1 999","unit":"cc/Rev"},"엔진 > 정격출력":{"value":"41.8 (2 200 rpm 기준) x 2","unit":"PS"},"엔진 > 윤활유 종류":{"value":"KIXX CNG 10W/40","unit":null},"엔진 > 윤활유 봉입량":{"value":"35 x 2","unit":"L"},"엔진 > 회전 속도 범위":{"value":"800 ~ 2 300 (한랭지 2 550)","unit":"rev/min"},"엔진 > 기동모터 출력":{"value":"DC 1.2 kW","unit":null},"엔진 > 기동방식":{"value":"AC/DC 변환식, DC 스타터","unit":null},"엔진냉각수 > 냉각수 봉입량":{"value":"21 x 2","unit":"ℓ"},"엔진냉각수 > 농도(에틸렌글리콜/물)":{"value":"50","unit":"% (V/V)"},"엔진냉각수 > 동결온도":{"value":"-35","unit":"℃"},"압축기 > 형식":{"value":"(Scroll x 2) x 2","unit":null},"압축기 > 냉동기유 봉입량":{"value":"6.0 x 2 (FW68L)","unit":"L"},"압축기 > 크랭크 케이스 히터":{"value":"(40 x 2) x 2","unit":null},"압축기 > Piston 범위":{"value":"(86 + 86) x 2","unit":"cc/Rev"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"380 x 2","unit":"m3/min"},"송풍기 > 정격 출력":{"value":"(0.9 x 2) x 2","unit":"kW x No."},"냉각수펌프 > 종류":{"value":"BLDC","unit":null},"냉각수펌프 > 정격 출력":{"value":"0.165 x 2","unit":"kW"},"제품 치수 > 본체 치수(W × H × D)":{"value":"(1 800 × 2 180 × 960) x 2","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"(1 830 × 2 360 × 1 090) x 2","unit":"mm"},"제품 중량 > 본체 중량":{"value":"725 x 2","unit":"kg"},"제품 중량 > 포장 중량":{"value":"745 x 2","unit":"kg"},"보호 장치 > 고압보호":{"value":"O","unit":null},"보호 장치 > 토출온도 제어장치":{"value":"O","unit":null},"배관경 > 냉매 액관":{"value":"19.05","unit":"ø,mm"},"배관경 > 냉매 가스관":{"value":"41.3","unit":"ø,mm"},"배관경 > 연료 가스 배관":{"value":"R 3/4 (수나사) x 2","unit":"inch"},"배관경 > 배기구경":{"value":"ø145 x 2","unit":"ø,mm"},"배관경 > 배기 드레인 배관":{"value":"ø31.2 (Hose) x 2","unit":"ø,mm"},"소음 > 냉방":{"value":"63","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"14 x 2","unit":"kg"},"연결 전선 > 전원선( H07RN-F, 접지포함)":{"value":"(4.0 x 3C) x 2\n또는 10.0 x 3C","unit":"㎟×cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"0.75~1.5 × 2C","unit":"㎟×cores"},"법정 냉동능력":{"value":"13.68","unit":"RT"},"차단기(ELCB)":{"value":"30 x 2 or 60 x 1","unit":"A"},"최대 연결 가능 실내기수":{"value":"64","unit":"대"}},"source":"GHP Super III(LNG_LPG)_ODU_R410A_60Hz_HP_Domestic_MFL68067104_5CGL0-01P(Mar.2026)_spec.xlsx | Sheet1"},{"seriesCode":"S_GHP_SUPER_III__OUT_GHP","modelCode":"GP-W451C2S","equipmentCode":null,"horsepower":45,"coolingW":127000,"heatingW":143000,"maxConnections":64,"status":"DRAFT","specData":{"전 원":{"value":"1 / 2 / 220 / 60","unit":"상 / 선 / V / Hz"},"능력 > 냉방 (정격)":{"value":"127","unit":"kW"},"능력 > 난방 (정격)":{"value":"143","unit":"kW"},"능력 > 난방한랭지(-15℃)":{"value":"108.4","unit":"kW"},"소비 전력 > 실외기 냉방 (정격)":{"value":"3.4","unit":"kW"},"소비 전력 > 실외기 난방 (정격)":{"value":"2.38","unit":"kW"},"소비 전력 > 실외기 난방한랭지(-15℃)":{"value":"0.92","unit":"kW"},"소비 전력 > 실내기 냉방 (정격)":{"value":"3.25","unit":"kW"},"소비 전력 > 실내기 난방 (정격)":{"value":"3.39","unit":"kW"},"소비 전력 > 실내기 난방한랭지(-15℃)":{"value":"4.38","unit":"kW"},"사용연료 > 가스종":{"value":"LNG 13A / LPG","unit":null},"사용연료 > 가스압력":{"value":"2.0~2.5 / 2.3~3.3","unit":"kPa"},"연료 소비량 > 냉방 (정격)":{"value":"74.7","unit":"kW"},"연료 소비량 > 난방 (정격)":{"value":"76.4","unit":"kW"},"연료 소비량 > 난방한랭지(-15℃)":{"value":"96.9","unit":"kW"},"효율 > 냉방효율(COP)":{"value":"1.56","unit":null},"효율 > 난방효율(COP)":{"value":"1.74","unit":null},"효율 > 난방한랭지효율(COP)":{"value":"1.06","unit":null},"운전 전류 > 냉방 (정격)":{"value":"16.8","unit":"A"},"운전 전류 > 난방 (정격)":{"value":"11.8","unit":"A"},"운전 전류 > 시동전류":{"value":"40.0 x 2","unit":"A"},"엔진 > 형식":{"value":"수냉식 4사이클 4기통","unit":null},"엔진 > 기관수 x 내경 x 행정":{"value":"(4기통 x ø81 x 4행정) x 2","unit":"mm"},"엔진 > 배기량":{"value":"1 999","unit":"cc/Rev"},"엔진 > 정격출력":{"value":"41.8 (2 200 rpm 기준) x 2","unit":"PS"},"엔진 > 윤활유 종류":{"value":"KIXX CNG 10W/40","unit":null},"엔진 > 윤활유 봉입량":{"value":"35 x 2","unit":"L"},"엔진 > 회전 속도 범위":{"value":"800 ~ 2 300 (한랭지 2 550)","unit":"rev/min"},"엔진 > 기동모터 출력":{"value":"DC 1.2 kW","unit":null},"엔진 > 기동방식":{"value":"AC/DC 변환식, DC 스타터","unit":null},"엔진냉각수 > 냉각수 봉입량":{"value":"21 x 2","unit":"ℓ"},"엔진냉각수 > 농도(에틸렌글리콜/물)":{"value":"50","unit":"% (V/V)"},"엔진냉각수 > 동결온도":{"value":"-35","unit":"℃"},"압축기 > 형식":{"value":"(Scroll x 2) x 2","unit":null},"압축기 > 냉동기유 봉입량":{"value":"6.0 x 2 (FW68L)","unit":"L"},"압축기 > 크랭크 케이스 히터":{"value":"(40 x 2) x 2","unit":null},"압축기 > Piston 범위":{"value":"(86 + 86) x 2","unit":"cc/Rev"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"380 x 2","unit":"m3/min"},"송풍기 > 정격 출력":{"value":"(0.9 x 2) x 2","unit":"kW x No."},"냉각수펌프 > 종류":{"value":"BLDC","unit":null},"냉각수펌프 > 정격 출력":{"value":"0.165 x 2","unit":"kW"},"제품 치수 > 본체 치수(W × H × D)":{"value":"(1 800 × 2 180 × 960) x 2","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"(1 830 × 2 360 × 1 090) x 2","unit":"mm"},"제품 중량 > 본체 중량":{"value":"725 x 2","unit":"kg"},"제품 중량 > 포장 중량":{"value":"745 x 2","unit":"kg"},"보호 장치 > 고압보호":{"value":"O","unit":null},"보호 장치 > 토출온도 제어장치":{"value":"O","unit":null},"배관경 > 냉매 액관":{"value":"19.05","unit":"ø,mm"},"배관경 > 냉매 가스관":{"value":"41.3","unit":"ø,mm"},"배관경 > 연료 가스 배관":{"value":"R 3/4 (수나사) x 2","unit":"inch"},"배관경 > 배기구경":{"value":"ø145 x 2","unit":"ø,mm"},"배관경 > 배기 드레인 배관":{"value":"ø31.2 (Hose) x 2","unit":"ø,mm"},"소음 > 냉방":{"value":"63","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"14 x 2","unit":"kg"},"연결 전선 > 전원선( H07RN-F, 접지포함)":{"value":"(4.0 x 3C) x 2\n또는 10.0 x 3C","unit":"㎟×cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"0.75~1.5 × 2C","unit":"㎟×cores"},"법정 냉동능력":{"value":"16.06","unit":"RT"},"차단기(ELCB)":{"value":"30 x 2 or 60 x 1","unit":"A"},"최대 연결 가능 실내기수":{"value":"64","unit":"대"}},"source":"GHP Super III(LNG_LPG)_ODU_R410A_60Hz_HP_Domestic_MFL68067104_5CGL0-01P(Mar.2026)_spec.xlsx | Sheet1"},{"seriesCode":"S_GHP_SUPER_III__OUT_GHP","modelCode":"GP-W501C2S","equipmentCode":null,"horsepower":50,"coolingW":142000,"heatingW":160000,"maxConnections":64,"status":"DRAFT","specData":{"전 원":{"value":"1 / 2 / 220 / 60","unit":"상 / 선 / V / Hz"},"능력 > 냉방 (정격)":{"value":"142","unit":"kW"},"능력 > 난방 (정격)":{"value":"160","unit":"kW"},"능력 > 난방한랭지(-15℃)":{"value":"120.8","unit":"kW"},"소비 전력 > 실외기 냉방 (정격)":{"value":"3.4","unit":"kW"},"소비 전력 > 실외기 난방 (정격)":{"value":"2.38","unit":"kW"},"소비 전력 > 실외기 난방한랭지(-15℃)":{"value":"0.92","unit":"kW"},"소비 전력 > 실내기 냉방 (정격)":{"value":"3.4","unit":"kW"},"소비 전력 > 실내기 난방 (정격)":{"value":"3.42","unit":"kW"},"소비 전력 > 실내기 난방한랭지(-15℃)":{"value":"4.48","unit":"kW"},"사용연료 > 가스종":{"value":"LNG 13A / LPG","unit":null},"사용연료 > 가스압력":{"value":"2.0~2.5 / 2.3~3.3","unit":"kPa"},"연료 소비량 > 냉방 (정격)":{"value":"83.8","unit":"kW"},"연료 소비량 > 난방 (정격)":{"value":"86.8","unit":"kW"},"연료 소비량 > 난방한랭지(-15℃)":{"value":"108.6","unit":"kW"},"효율 > 냉방효율(COP)":{"value":"1.57","unit":null},"효율 > 난방효율(COP)":{"value":"1.73","unit":null},"효율 > 난방한랭지효율(COP)":{"value":"1.06","unit":null},"운전 전류 > 냉방 (정격)":{"value":"16.8","unit":"A"},"운전 전류 > 난방 (정격)":{"value":"11.8","unit":"A"},"운전 전류 > 시동전류":{"value":"40.0 x 2","unit":"A"},"엔진 > 형식":{"value":"수냉식 4사이클 4기통","unit":null},"엔진 > 기관수 x 내경 x 행정":{"value":"(4기통 x ø81 x 4행정) x 2","unit":"mm"},"엔진 > 배기량":{"value":"1 999","unit":"cc/Rev"},"엔진 > 정격출력":{"value":"41.8 (2 200 rpm 기준) x 2","unit":"PS"},"엔진 > 윤활유 종류":{"value":"KIXX CNG 10W/40","unit":null},"엔진 > 윤활유 봉입량":{"value":"35 x 2","unit":"L"},"엔진 > 회전 속도 범위":{"value":"800 ~ 2 300 (한랭지 2 550)","unit":"rev/min"},"엔진 > 기동모터 출력":{"value":"DC 1.2 kW","unit":null},"엔진 > 기동방식":{"value":"AC/DC 변환식, DC 스타터","unit":null},"엔진냉각수 > 냉각수 봉입량":{"value":"21 x 2","unit":"ℓ"},"엔진냉각수 > 농도(에틸렌글리콜/물)":{"value":"50","unit":"% (V/V)"},"엔진냉각수 > 동결온도":{"value":"-35","unit":"℃"},"압축기 > 형식":{"value":"(Scroll x 2) x 2","unit":null},"압축기 > 냉동기유 봉입량":{"value":"6.0 x 2 (FW68L)","unit":"L"},"압축기 > 크랭크 케이스 히터":{"value":"(40 x 2) x 2","unit":null},"압축기 > Piston 범위":{"value":"(86 + 86) x 2","unit":"cc/Rev"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"380 x 2","unit":"m3/min"},"송풍기 > 정격 출력":{"value":"(0.9 x 2) x 2","unit":"kW x No."},"냉각수펌프 > 종류":{"value":"BLDC","unit":null},"냉각수펌프 > 정격 출력":{"value":"0.165 x 2","unit":"kW"},"제품 치수 > 본체 치수(W × H × D)":{"value":"(1 800 × 2 180 × 960) x 2","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"(1 830 × 2 360 × 1 090) x 2","unit":"mm"},"제품 중량 > 본체 중량":{"value":"725 x 2","unit":"kg"},"제품 중량 > 포장 중량":{"value":"745 x 2","unit":"kg"},"보호 장치 > 고압보호":{"value":"O","unit":null},"보호 장치 > 토출온도 제어장치":{"value":"O","unit":null},"배관경 > 냉매 액관":{"value":"19.05","unit":"ø,mm"},"배관경 > 냉매 가스관":{"value":"41.3","unit":"ø,mm"},"배관경 > 연료 가스 배관":{"value":"R 3/4 (수나사) x 2","unit":"inch"},"배관경 > 배기구경":{"value":"ø145 x 2","unit":"ø,mm"},"배관경 > 배기 드레인 배관":{"value":"ø31.2 (Hose) x 2","unit":"ø,mm"},"소음 > 냉방":{"value":"63","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"14 x 2","unit":"kg"},"연결 전선 > 전원선( H07RN-F, 접지포함)":{"value":"(4.0 x 3C) x 2\n또는 10.0 x 3C","unit":"㎟×cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"0.75~1.5 × 2C","unit":"㎟×cores"},"법정 냉동능력":{"value":"18.44","unit":"RT"},"차단기(ELCB)":{"value":"30 x 2 or 60 x 1","unit":"A"},"최대 연결 가능 실내기수":{"value":"64","unit":"대"}},"source":"GHP Super III(LNG_LPG)_ODU_R410A_60Hz_HP_Domestic_MFL68067104_5CGL0-01P(Mar.2026)_spec.xlsx | Sheet1"},{"seriesCode":"S_GHP_SUPER_III__OUT_GHP","modelCode":"GP-W560C2S","equipmentCode":null,"horsepower":56,"coolingW":164000,"heatingW":180000,"maxConnections":64,"status":"DRAFT","specData":{"전 원":{"value":"1 / 2 / 220 / 60","unit":"상 / 선 / V / Hz"},"능력 > 냉방 (정격)":{"value":"164","unit":"kW"},"능력 > 난방 (정격)":{"value":"180","unit":"kW"},"능력 > 난방한랭지(-15℃)":{"value":"139.4","unit":"kW"},"소비 전력 > 실외기 냉방 (정격)":{"value":"4.2","unit":"kW"},"소비 전력 > 실외기 난방 (정격)":{"value":"2.4","unit":"kW"},"소비 전력 > 실외기 난방한랭지(-15℃)":{"value":"1.2","unit":"kW"},"소비 전력 > 실내기 냉방 (정격)":{"value":"3.8","unit":"kW"},"소비 전력 > 실내기 난방 (정격)":{"value":"3.2","unit":"kW"},"소비 전력 > 실내기 난방한랭지(-15℃)":{"value":"2.8","unit":"kW"},"사용연료 > 가스종":{"value":"LNG 13A / LPG","unit":null},"사용연료 > 가스압력":{"value":"2.0 ~ 2.5 / 2.3 ~ 3.3","unit":"kPa"},"연료 소비량 > 냉방 (정격)":{"value":"53.9 + 53.9","unit":"kW"},"연료 소비량 > 난방 (정격)":{"value":"54.0 + 54.0","unit":"kW"},"연료 소비량 > 난방한랭지(-15℃)":{"value":"63.0 + 63.0","unit":"kW"},"효율 > 냉방효율(COP)":{"value":"1.42","unit":null},"효율 > 난방효율(COP)":{"value":"1.58","unit":null},"효율 > 난방한랭지효율(COP)":{"value":"1.07","unit":null},"운전 전류 > 냉방 (정격)":{"value":"24","unit":"A"},"운전 전류 > 난방 (정격)":{"value":"13.2","unit":"A"},"운전 전류 > 시동전류":{"value":"40.0 x 2","unit":"A"},"엔진 > 형식":{"value":"수랭식 4사이클 4기통","unit":null},"엔진 > 기관수 x 내경 x 행정":{"value":"4 x ø91.1 x 4","unit":"mm"},"엔진 > 배기량":{"value":"2 607","unit":"cc/Rev"},"엔진 > 정격출력":{"value":"30.8 (1400rpm 기준)","unit":"PS"},"엔진 > 윤활유 종류":{"value":"KIXX CNG 10W/40","unit":null},"엔진 > 윤활유 봉입량":{"value":"38 x 2","unit":"L"},"엔진 > 회전 속도 범위":{"value":"900 ~ 2 000 (한랭지 2 300)","unit":"rev/min"},"엔진 > 기동모터 출력":{"value":"DC 2.2 kW","unit":null},"엔진 > 기동방식":{"value":"AC/DC 변환식, DC 스타터","unit":null},"엔진냉각수 > 냉각수 봉입량":{"value":"26 x 2","unit":"ℓ"},"엔진냉각수 > 농도(에틸렌글리콜/물)":{"value":"50","unit":"% (V/V)"},"엔진냉각수 > 동결온도":{"value":"-35","unit":"℃"},"압축기 > 형식":{"value":"Scroll x 2","unit":null},"압축기 > 냉동기유 봉입량":{"value":"6.4 x 2 (FVC68L)","unit":"L"},"압축기 > 크랭크 케이스 히터":{"value":"(40 x 2) x 2","unit":null},"압축기 > Piston 범위":{"value":"120 + 120","unit":"cc/Rev"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"430 x 2","unit":"m3/min"},"송풍기 > 정격 출력":{"value":"(1.5 x 2) x 2","unit":"kW x No."},"냉각수펌프 > 종류":{"value":"BLDC","unit":null},"냉각수펌프 > 소비전력":{"value":"0.165 x 2","unit":"kW"},"제품 치수 > 본체 치수(W × H × D)":{"value":"(1 800 x 2 180 x 960) x 2","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"(1 830 x 2 360 x 1 090) x 2","unit":"mm"},"제품 중량 > 본체 중량":{"value":"915 x 2","unit":"kg"},"제품 중량 > 포장 중량":{"value":"930 x 2","unit":"kg"},"보호 장치 > 고압보호":{"value":"○","unit":null},"보호 장치 > 토출온도 제어장치":{"value":"○","unit":null},"배관경 > 냉매 액관":{"value":"19.05","unit":"ø,mm"},"배관경 > 냉매 가스관":{"value":"41.3","unit":"ø,mm"},"배관경 > 연료 가스 배관":{"value":"R 3/4 x 2 (수나사)","unit":"inch"},"배관경 > 배기구경":{"value":"145","unit":"ø,mm"},"배관경 > 배기 드레인 배관":{"value":"31.2 x 2 (Hose)","unit":"ø,mm"},"소음 > 냉방":{"value":"63","unit":"dB(A)"},"소음 > 난방":{"value":"63","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"18.0 x 2","unit":"kg"},"연결 전선 > 전원선( H07RN-F, 접지포함)":{"value":"(4.0 x 3C) x 2\n또는 10.0 x 3C","unit":"㎟ x cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"0.75 ~ 1.5 x 2C","unit":"㎟ x cores"},"법정 냉동능력":{"value":"18.7","unit":"RT"},"차단기(ELCB)":{"value":"30 x 2\n또는 60 x 1","unit":"A"},"최대 연결 가능 실내기수":{"value":"64","unit":"대"}},"source":"GHP Super III(LNG_LPG)_ODU_R410A_60Hz_HP_Domestic_MFL68067103_5CGL0-01Q(Mar.2026)_spec.xlsx | Spec"},{"seriesCode":"S_GHP_SUPER_III__OUT_GHP","modelCode":"GP-W600C2S","equipmentCode":null,"horsepower":60,"coolingW":170000,"heatingW":190000,"maxConnections":64,"status":"DRAFT","specData":{"전 원":{"value":"1 / 2 / 220 / 60","unit":"상 / 선 / V / Hz"},"능력 > 냉방 (정격)":{"value":"170","unit":"kW"},"능력 > 난방 (정격)":{"value":"190","unit":"kW"},"능력 > 난방한랭지(-15℃)":{"value":"144.6","unit":"kW"},"소비 전력 > 실외기 냉방 (정격)":{"value":"4.2","unit":"kW"},"소비 전력 > 실외기 난방 (정격)":{"value":"2.4","unit":"kW"},"소비 전력 > 실외기 난방한랭지(-15℃)":{"value":"1.2","unit":"kW"},"소비 전력 > 실내기 냉방 (정격)":{"value":"4","unit":"kW"},"소비 전력 > 실내기 난방 (정격)":{"value":"3.2","unit":"kW"},"소비 전력 > 실내기 난방한랭지(-15℃)":{"value":"2.8","unit":"kW"},"사용연료 > 가스종":{"value":"LNG 13A / LPG","unit":null},"사용연료 > 가스압력":{"value":"2.0 ~ 2.5 / 2.3 ~ 3.3","unit":"kPa"},"연료 소비량 > 냉방 (정격)":{"value":"56.8 + 56.8","unit":"kW"},"연료 소비량 > 난방 (정격)":{"value":"57.3 + 57.3","unit":"kW"},"연료 소비량 > 난방한랭지(-15℃)":{"value":"66.0 + 66.0","unit":"kW"},"효율 > 냉방효율(COP)":{"value":"1.4","unit":null},"효율 > 난방효율(COP)":{"value":"1.58","unit":null},"효율 > 난방한랭지효율(COP)":{"value":"1.06","unit":null},"운전 전류 > 냉방 (정격)":{"value":"24","unit":"A"},"운전 전류 > 난방 (정격)":{"value":"13.2","unit":"A"},"운전 전류 > 시동전류":{"value":"40.0 x 2","unit":"A"},"엔진 > 형식":{"value":"수랭식 4사이클 4기통","unit":null},"엔진 > 기관수 x 내경 x 행정":{"value":"4 x ø91.1 x 4","unit":"mm"},"엔진 > 배기량":{"value":"2 607","unit":"cc/Rev"},"엔진 > 정격출력":{"value":"30.8 (1400rpm 기준)","unit":"PS"},"엔진 > 윤활유 종류":{"value":"KIXX CNG 10W/40","unit":null},"엔진 > 윤활유 봉입량":{"value":"38 x 2","unit":"L"},"엔진 > 회전 속도 범위":{"value":"900 ~ 2 000 (한랭지 2 300)","unit":"rev/min"},"엔진 > 기동모터 출력":{"value":"DC 2.2 kW","unit":null},"엔진 > 기동방식":{"value":"AC/DC 변환식, DC 스타터","unit":null},"엔진냉각수 > 냉각수 봉입량":{"value":"26 x 2","unit":"ℓ"},"엔진냉각수 > 농도(에틸렌글리콜/물)":{"value":"50","unit":"% (V/V)"},"엔진냉각수 > 동결온도":{"value":"-35","unit":"℃"},"압축기 > 형식":{"value":"Scroll x 2","unit":null},"압축기 > 냉동기유 봉입량":{"value":"6.4 x 2 (FVC68L)","unit":"L"},"압축기 > 크랭크 케이스 히터":{"value":"40 x 2","unit":null},"압축기 > Piston 범위":{"value":"120 + 120","unit":"cc/Rev"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"430 x 2","unit":"m3/min"},"송풍기 > 정격 출력":{"value":"(1.5 x 2) x 2","unit":"kW x No."},"냉각수펌프 > 종류":{"value":"BLDC","unit":null},"냉각수펌프 > 소비전력":{"value":"0.165","unit":"kW"},"제품 치수 > 본체 치수(W × H × D)":{"value":"(1 800 x 2 180 x 960) x 2","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"(1 830 x 2 360 x 1 090) x 2","unit":"mm"},"제품 중량 > 본체 중량":{"value":"915 x 2","unit":"kg"},"제품 중량 > 포장 중량":{"value":"930 x 2","unit":"kg"},"보호 장치 > 고압보호":{"value":"○","unit":null},"보호 장치 > 토출온도 제어장치":{"value":"○","unit":null},"배관경 > 냉매 액관":{"value":"19.05","unit":"ø,mm"},"배관경 > 냉매 가스관":{"value":"41.3","unit":"ø,mm"},"배관경 > 연료 가스 배관":{"value":"R 3/4 x 2 (수나사)","unit":"inch"},"배관경 > 배기구경":{"value":"145","unit":"ø,mm"},"배관경 > 배기 드레인 배관":{"value":"31.2 x 2 (Hose)","unit":"ø,mm"},"소음 > 냉방":{"value":"63","unit":"dB(A)"},"소음 > 난방":{"value":"63","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"18.0 x 2","unit":"kg"},"연결 전선 > 전원선( H07RN-F, 접지포함)":{"value":"(4.0 x 3C) x 2\n또는 10.0 x 3C","unit":"㎟ x cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"0.75 ~ 1.5 x 2C","unit":"㎟ x cores"},"법정 냉동능력":{"value":"19","unit":"RT"},"차단기(ELCB)":{"value":"30 x 2\n또는 60 x 1","unit":"A"},"최대 연결 가능 실내기수":{"value":"64","unit":"대"}},"source":"GHP Super III(LNG_LPG)_ODU_R410A_60Hz_HP_Domestic_MFL68067103_5CGL0-01Q(Mar.2026)_spec.xlsx | Spec"},{"seriesCode":"S_GHP_SUPER_III__OUT_GHP","modelCode":"GP-W640C2S","equipmentCode":null,"horsepower":64,"coolingW":180000,"heatingW":200000,"maxConnections":64,"status":"DRAFT","specData":{"전 원":{"value":"1 / 2 / 220 / 60","unit":"상 / 선 / V / Hz"},"능력 > 냉방 (정격)":{"value":"180","unit":"kW"},"능력 > 난방 (정격)":{"value":"200","unit":"kW"},"능력 > 난방한랭지(-15℃)":{"value":"153","unit":"kW"},"소비 전력 > 실외기 냉방 (정격)":{"value":"4.2","unit":"kW"},"소비 전력 > 실외기 난방 (정격)":{"value":"2.4","unit":"kW"},"소비 전력 > 실외기 난방한랭지(-15℃)":{"value":"1.2","unit":"kW"},"소비 전력 > 실내기 냉방 (정격)":{"value":"4.2","unit":"kW"},"소비 전력 > 실내기 난방 (정격)":{"value":"3","unit":"kW"},"소비 전력 > 실내기 난방한랭지(-15℃)":{"value":"2.8","unit":"kW"},"사용연료 > 가스종":{"value":"LNG 13A / LPG","unit":null},"사용연료 > 가스압력":{"value":"2.0 ~ 2.5 / 2.3 ~ 3.3","unit":"kPa"},"연료 소비량 > 냉방 (정격)":{"value":"60.0 + 60.0","unit":"kW"},"연료 소비량 > 난방 (정격)":{"value":"61.0 + 61.0","unit":"kW"},"연료 소비량 > 난방한랭지(-15℃)":{"value":"71.0 + 71.0","unit":"kW"},"효율 > 냉방효율(COP)":{"value":"1.4","unit":null},"효율 > 난방효율(COP)":{"value":"1.57","unit":null},"효율 > 난방한랭지효율(COP)":{"value":"1.05","unit":null},"운전 전류 > 냉방 (정격)":{"value":"24","unit":"A"},"운전 전류 > 난방 (정격)":{"value":"13.2","unit":"A"},"운전 전류 > 시동전류":{"value":"40.0 x 2","unit":"A"},"엔진 > 형식":{"value":"수랭식 4사이클 4기통","unit":null},"엔진 > 기관수 x 내경 x 행정":{"value":"4 x ø91.1 x 4","unit":"mm"},"엔진 > 배기량":{"value":"2 607","unit":"cc/Rev"},"엔진 > 정격출력":{"value":"30.8 (1400rpm 기준)","unit":"PS"},"엔진 > 윤활유 종류":{"value":"KIXX CNG 10W/40","unit":null},"엔진 > 윤활유 봉입량":{"value":"38 x 2","unit":"L"},"엔진 > 회전 속도 범위":{"value":"900 ~ 2 000 (한랭지 2 300)","unit":"rev/min"},"엔진 > 기동모터 출력":{"value":"DC 2.2 kW","unit":null},"엔진 > 기동방식":{"value":"AC/DC 변환식, DC 스타터","unit":null},"엔진냉각수 > 냉각수 봉입량":{"value":"26 x 2","unit":"ℓ"},"엔진냉각수 > 농도(에틸렌글리콜/물)":{"value":"50","unit":"% (V/V)"},"엔진냉각수 > 동결온도":{"value":"-35","unit":"℃"},"압축기 > 형식":{"value":"Scroll x 2","unit":null},"압축기 > 냉동기유 봉입량":{"value":"6.4 x 2 (FVC68L)","unit":"L"},"압축기 > 크랭크 케이스 히터":{"value":"40 x 2","unit":null},"압축기 > Piston 범위":{"value":"120 + 120","unit":"cc/Rev"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"430 x 2","unit":"m3/min"},"송풍기 > 정격 출력":{"value":"(1.5 x 2) x 2","unit":"kW x No."},"냉각수펌프 > 종류":{"value":"BLDC","unit":null},"냉각수펌프 > 소비전력":{"value":"0.165","unit":"kW"},"제품 치수 > 본체 치수(W × H × D)":{"value":"(1 800 x 2 180 x 960) x 2","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"(1 830 x 2 360 x 1 090) x 2","unit":"mm"},"제품 중량 > 본체 중량":{"value":"915 x 2","unit":"kg"},"제품 중량 > 포장 중량":{"value":"930 x 2","unit":"kg"},"보호 장치 > 고압보호":{"value":"○","unit":null},"보호 장치 > 토출온도 제어장치":{"value":"○","unit":null},"배관경 > 냉매 액관":{"value":"22.2","unit":"ø,mm"},"배관경 > 냉매 가스관":{"value":"44.5","unit":"ø,mm"},"배관경 > 연료 가스 배관":{"value":"R 3/4 x 2 (수나사)","unit":"inch"},"배관경 > 배기구경":{"value":"145","unit":"ø,mm"},"배관경 > 배기 드레인 배관":{"value":"31.2 x 2 (Hose)","unit":"ø,mm"},"소음 > 냉방":{"value":"63","unit":"dB(A)"},"소음 > 난방":{"value":"63","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"18.0 x 2","unit":"kg"},"연결 전선 > 전원선( H07RN-F, 접지포함)":{"value":"(4.0 x 3C) x 2\n또는 10.0 x 3C","unit":"㎟ x cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"0.75 ~ 1.5 x 2C","unit":"㎟ x cores"},"법정 냉동능력":{"value":"19.3","unit":"RT"},"차단기(ELCB)":{"value":"30 x 2\n또는 60 x 1","unit":"A"},"최대 연결 가능 실내기수":{"value":"64","unit":"대"}},"source":"GHP Super III(LNG_LPG)_ODU_R410A_60Hz_HP_Domestic_MFL68067103_5CGL0-01Q(Mar.2026)_spec.xlsx | Spec"},{"seriesCode":"S_GHP_SUPER_III__OUT_GHP","modelCode":"GPUW161C2S","equipmentCode":null,"horsepower":16,"coolingW":45000,"heatingW":50000,"maxConnections":29,"status":"DRAFT","specData":{"전 원":{"value":"1 / 2 / 220 / 60","unit":"상 / 선 / V / Hz"},"능력 > 냉방 (정격)":{"value":"45","unit":"kW"},"능력 > 난방 (정격)":{"value":"50","unit":"kW"},"능력 > 난방한랭지(-15℃)":{"value":"38.3","unit":"kW"},"소비 전력 > 실외기 냉방 (정격)":{"value":"1.7","unit":"kW"},"소비 전력 > 실외기 난방 (정격)":{"value":"1.19","unit":"kW"},"소비 전력 > 실외기 난방한랭지(-15℃)":{"value":"0.46","unit":"kW"},"소비 전력 > 실내기 냉방 (정격)":{"value":"1.4","unit":"kW"},"소비 전력 > 실내기 난방 (정격)":{"value":"1.29","unit":"kW"},"소비 전력 > 실내기 난방한랭지(-15℃)":{"value":"1.99","unit":"kW"},"사용연료 > 가스종":{"value":"LNG 13A / LPG","unit":null},"사용연료 > 가스압력":{"value":"2.0~2.5 / 2.3~3.3","unit":"kPa"},"연료 소비량 > 냉방 (정격)":{"value":"26.2","unit":"kW"},"연료 소비량 > 난방 (정격)":{"value":"26.6","unit":"kW"},"연료 소비량 > 난방한랭지(-15℃)":{"value":"33.6","unit":"kW"},"효율 > 냉방효율(COP)":{"value":"1.54","unit":null},"효율 > 난방효율(COP)":{"value":"1.72","unit":null},"효율 > 난방한랭지효율(COP)":{"value":"1.06","unit":null},"운전 전류 > 냉방 (정격)":{"value":"8.4","unit":"A"},"운전 전류 > 난방 (정격)":{"value":"5.9","unit":"A"},"운전 전류 > 시동전류":{"value":"40","unit":"A"},"엔진 > 형식":{"value":"수냉식 4사이클 4기통","unit":null},"엔진 > 기관수 x 내경 x 행정":{"value":"4기통 x ø81 x 4행정","unit":"mm"},"엔진 > 배기량":{"value":"1 999","unit":"cc/Rev"},"엔진 > 정격출력":{"value":"41.8 (2 200 rpm 기준)","unit":"PS"},"엔진 > 윤활유 종류":{"value":"KIXX CNG 10W/40","unit":null},"엔진 > 윤활유 봉입량":{"value":"35","unit":"L"},"엔진 > 회전 속도 범위":{"value":"800 ~ 2 300 (한랭지 2 550)","unit":"rev/min"},"엔진 > 기동모터 출력":{"value":"DC 1.2 kW","unit":null},"엔진 > 기동방식":{"value":"AC/DC 변환식, DC 스타터","unit":null},"엔진냉각수 > 냉각수 봉입량":{"value":"21","unit":"ℓ"},"엔진냉각수 > 농도(에틸렌글리콜/물)":{"value":"50","unit":"% (V/V)"},"엔진냉각수 > 동결온도":{"value":"-35","unit":"℃"},"압축기 > 형식":{"value":"Scroll x 2","unit":null},"압축기 > 냉동기유 봉입량":{"value":"6.0 (FW68L)","unit":"L"},"압축기 > 크랭크 케이스 히터":{"value":"40 x 2","unit":null},"압축기 > Piston 범위":{"value":"86 + 86","unit":"cc/Rev"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"380","unit":"m3/min"},"송풍기 > 정격 출력":{"value":"0.9 x 2","unit":"kW x No."},"냉각수펌프 > 종류":{"value":"BLDC","unit":null},"냉각수펌프 > 정격 출력":{"value":"0.165","unit":"kW"},"제품 치수 > 본체 치수(W × H × D)":{"value":"1 800 × 2 180 × 960","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"1 830 × 2 360 × 1 090","unit":"mm"},"제품 중량 > 본체 중량":{"value":"725","unit":"kg"},"제품 중량 > 포장 중량":{"value":"745","unit":"kg"},"보호 장치 > 고압보호":{"value":"O","unit":null},"보호 장치 > 토출온도 제어장치":{"value":"O","unit":null},"배관경 > 냉매 액관":{"value":"15.88","unit":"ø,mm"},"배관경 > 냉매 가스관":{"value":"28.58","unit":"ø,mm"},"배관경 > 연료 가스 배관":{"value":"R 3/4 (수나사)","unit":"inch"},"배관경 > 배기구경":{"value":"ø145","unit":"ø,mm"},"배관경 > 배기 드레인 배관":{"value":"ø31.2 (Hose)","unit":"ø,mm"},"소음 > 냉방":{"value":"60","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"14","unit":"kg"},"연결 전선 > 전원선( H07RN-F, 접지포함)":{"value":"4.0 × 3C","unit":"㎟×cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"0.75~1.5 × 2C","unit":"㎟×cores"},"법정 냉동능력":{"value":"5.83","unit":"RT"},"차단기(ELCB)":{"value":"30","unit":"A"},"최대 연결 가능 실내기수":{"value":"29","unit":"대"}},"source":"GHP Super III(LNG_LPG)_ODU_R410A_60Hz_HP_Domestic_MFL68067104_5CGL0-01P(Mar.2026)_spec.xlsx | Sheet1"},{"seriesCode":"S_GHP_SUPER_III__OUT_GHP","modelCode":"GPUW201C2S","equipmentCode":null,"horsepower":20,"coolingW":56000,"heatingW":63000,"maxConnections":36,"status":"DRAFT","specData":{"전 원":{"value":"1 / 2 / 220 / 60","unit":"상 / 선 / V / Hz"},"능력 > 냉방 (정격)":{"value":"56","unit":"kW"},"능력 > 난방 (정격)":{"value":"63","unit":"kW"},"능력 > 난방한랭지(-15℃)":{"value":"48","unit":"kW"},"소비 전력 > 실외기 냉방 (정격)":{"value":"1.7","unit":"kW"},"소비 전력 > 실외기 난방 (정격)":{"value":"1.19","unit":"kW"},"소비 전력 > 실외기 난방한랭지(-15℃)":{"value":"0.46","unit":"kW"},"소비 전력 > 실내기 냉방 (정격)":{"value":"1.55","unit":"kW"},"소비 전력 > 실내기 난방 (정격)":{"value":"1.68","unit":"kW"},"소비 전력 > 실내기 난방한랭지(-15℃)":{"value":"2.14","unit":"kW"},"사용연료 > 가스종":{"value":"LNG 13A / LPG","unit":null},"사용연료 > 가스압력":{"value":"2.0~2.5 / 2.3~3.3","unit":"kPa"},"연료 소비량 > 냉방 (정격)":{"value":"32.8","unit":"kW"},"연료 소비량 > 난방 (정격)":{"value":"33","unit":"kW"},"연료 소비량 > 난방한랭지(-15℃)":{"value":"42.6","unit":"kW"},"효율 > 냉방효율(COP)":{"value":"1.55","unit":null},"효율 > 난방효율(COP)":{"value":"1.76","unit":null},"효율 > 난방한랭지효율(COP)":{"value":"1.06","unit":null},"운전 전류 > 냉방 (정격)":{"value":"8.4","unit":"A"},"운전 전류 > 난방 (정격)":{"value":"5.9","unit":"A"},"운전 전류 > 시동전류":{"value":"40","unit":"A"},"엔진 > 형식":{"value":"수냉식 4사이클 4기통","unit":null},"엔진 > 기관수 x 내경 x 행정":{"value":"4기통 x ø81 x 4행정","unit":"mm"},"엔진 > 배기량":{"value":"1 999","unit":"cc/Rev"},"엔진 > 정격출력":{"value":"41.8 (2 200 rpm 기준)","unit":"PS"},"엔진 > 윤활유 종류":{"value":"KIXX CNG 10W/40","unit":null},"엔진 > 윤활유 봉입량":{"value":"35","unit":"L"},"엔진 > 회전 속도 범위":{"value":"800 ~ 2 300 (한랭지 2 550)","unit":"rev/min"},"엔진 > 기동모터 출력":{"value":"DC 1.2 kW","unit":null},"엔진 > 기동방식":{"value":"AC/DC 변환식, DC 스타터","unit":null},"엔진냉각수 > 냉각수 봉입량":{"value":"21","unit":"ℓ"},"엔진냉각수 > 농도(에틸렌글리콜/물)":{"value":"50","unit":"% (V/V)"},"엔진냉각수 > 동결온도":{"value":"-35","unit":"℃"},"압축기 > 형식":{"value":"Scroll x 2","unit":null},"압축기 > 냉동기유 봉입량":{"value":"6.0 (FW68L)","unit":"L"},"압축기 > 크랭크 케이스 히터":{"value":"40 x 2","unit":null},"압축기 > Piston 범위":{"value":"86 + 86","unit":"cc/Rev"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"380","unit":"m3/min"},"송풍기 > 정격 출력":{"value":"0.9 x 2","unit":"kW x No."},"냉각수펌프 > 종류":{"value":"BLDC","unit":null},"냉각수펌프 > 정격 출력":{"value":"0.165","unit":"kW"},"제품 치수 > 본체 치수(W × H × D)":{"value":"1 800 × 2 180 × 960","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"1 830 × 2 360 × 1 090","unit":"mm"},"제품 중량 > 본체 중량":{"value":"725","unit":"kg"},"제품 중량 > 포장 중량":{"value":"745","unit":"kg"},"보호 장치 > 고압보호":{"value":"O","unit":null},"보호 장치 > 토출온도 제어장치":{"value":"O","unit":null},"배관경 > 냉매 액관":{"value":"15.88","unit":"ø,mm"},"배관경 > 냉매 가스관":{"value":"28.58","unit":"ø,mm"},"배관경 > 연료 가스 배관":{"value":"R 3/4 (수나사)","unit":"inch"},"배관경 > 배기구경":{"value":"ø145","unit":"ø,mm"},"배관경 > 배기 드레인 배관":{"value":"ø31.2 (Hose)","unit":"ø,mm"},"소음 > 냉방":{"value":"60","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"14","unit":"kg"},"연결 전선 > 전원선( H07RN-F, 접지포함)":{"value":"4.0 × 3C","unit":"㎟×cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"0.75~1.5 × 2C","unit":"㎟×cores"},"법정 냉동능력":{"value":"6.84","unit":"RT"},"차단기(ELCB)":{"value":"30","unit":"A"},"최대 연결 가능 실내기수":{"value":"36","unit":"대"}},"source":"GHP Super III(LNG_LPG)_ODU_R410A_60Hz_HP_Domestic_MFL68067104_5CGL0-01P(Mar.2026)_spec.xlsx | Sheet1"},{"seriesCode":"S_GHP_SUPER_III__OUT_GHP","modelCode":"GPUW251C2S","equipmentCode":null,"horsepower":25,"coolingW":71000,"heatingW":80000,"maxConnections":46,"status":"DRAFT","specData":{"전 원":{"value":"1 / 2 / 220 / 60","unit":"상 / 선 / V / Hz"},"능력 > 냉방 (정격)":{"value":"71","unit":"kW"},"능력 > 난방 (정격)":{"value":"80","unit":"kW"},"능력 > 난방한랭지(-15℃)":{"value":"60.4","unit":"kW"},"소비 전력 > 실외기 냉방 (정격)":{"value":"1.7","unit":"kW"},"소비 전력 > 실외기 난방 (정격)":{"value":"1.19","unit":"kW"},"소비 전력 > 실외기 난방한랭지(-15℃)":{"value":"0.46","unit":"kW"},"소비 전력 > 실내기 냉방 (정격)":{"value":"1.7","unit":"kW"},"소비 전력 > 실내기 난방 (정격)":{"value":"1.71","unit":"kW"},"소비 전력 > 실내기 난방한랭지(-15℃)":{"value":"2.24","unit":"kW"},"사용연료 > 가스종":{"value":"LNG 13A / LPG","unit":null},"사용연료 > 가스압력":{"value":"2.0~2.5 / 2.3~3.3","unit":"kPa"},"연료 소비량 > 냉방 (정격)":{"value":"41.9","unit":"kW"},"연료 소비량 > 난방 (정격)":{"value":"43.4","unit":"kW"},"연료 소비량 > 난방한랭지(-15℃)":{"value":"54.3","unit":"kW"},"효율 > 냉방효율(COP)":{"value":"1.57","unit":null},"효율 > 난방효율(COP)":{"value":"1.73","unit":null},"효율 > 난방한랭지효율(COP)":{"value":"1.06","unit":null},"운전 전류 > 냉방 (정격)":{"value":"8.4","unit":"A"},"운전 전류 > 난방 (정격)":{"value":"5.9","unit":"A"},"운전 전류 > 시동전류":{"value":"40","unit":"A"},"엔진 > 형식":{"value":"수냉식 4사이클 4기통","unit":null},"엔진 > 기관수 x 내경 x 행정":{"value":"4기통 x ø81 x 4행정","unit":"mm"},"엔진 > 배기량":{"value":"1 999","unit":"cc/Rev"},"엔진 > 정격출력":{"value":"41.8 (2 200 rpm 기준)","unit":"PS"},"엔진 > 윤활유 종류":{"value":"KIXX CNG 10W/40","unit":null},"엔진 > 윤활유 봉입량":{"value":"35","unit":"L"},"엔진 > 회전 속도 범위":{"value":"800 ~ 2 300 (한랭지 2 550)","unit":"rev/min"},"엔진 > 기동모터 출력":{"value":"DC 1.2 kW","unit":null},"엔진 > 기동방식":{"value":"AC/DC 변환식, DC 스타터","unit":null},"엔진냉각수 > 냉각수 봉입량":{"value":"21","unit":"ℓ"},"엔진냉각수 > 농도(에틸렌글리콜/물)":{"value":"50","unit":"% (V/V)"},"엔진냉각수 > 동결온도":{"value":"-35","unit":"℃"},"압축기 > 형식":{"value":"Scroll x 2","unit":null},"압축기 > 냉동기유 봉입량":{"value":"6.0 (FW68L)","unit":"L"},"압축기 > 크랭크 케이스 히터":{"value":"40 x 2","unit":null},"압축기 > Piston 범위":{"value":"86 + 86","unit":"cc/Rev"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"380","unit":"m3/min"},"송풍기 > 정격 출력":{"value":"0.9 x 2","unit":"kW x No."},"냉각수펌프 > 종류":{"value":"BLDC","unit":null},"냉각수펌프 > 정격 출력":{"value":"0.165","unit":"kW"},"제품 치수 > 본체 치수(W × H × D)":{"value":"1 800 × 2 180 × 960","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"1 830 × 2 360 × 1 090","unit":"mm"},"제품 중량 > 본체 중량":{"value":"725","unit":"kg"},"제품 중량 > 포장 중량":{"value":"745","unit":"kg"},"보호 장치 > 고압보호":{"value":"O","unit":null},"보호 장치 > 토출온도 제어장치":{"value":"O","unit":null},"배관경 > 냉매 액관":{"value":"15.88","unit":"ø,mm"},"배관경 > 냉매 가스관":{"value":"31.8","unit":"ø,mm"},"배관경 > 연료 가스 배관":{"value":"R 3/4 (수나사)","unit":"inch"},"배관경 > 배기구경":{"value":"ø145","unit":"ø,mm"},"배관경 > 배기 드레인 배관":{"value":"ø31.2 (Hose)","unit":"ø,mm"},"소음 > 냉방":{"value":"60","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"14","unit":"kg"},"연결 전선 > 전원선( H07RN-F, 접지포함)":{"value":"4.0 × 3C","unit":"㎟×cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"0.75~1.5 × 2C","unit":"㎟×cores"},"법정 냉동능력":{"value":"9.22","unit":"RT"},"차단기(ELCB)":{"value":"30","unit":"A"},"최대 연결 가능 실내기수":{"value":"46","unit":"대"}},"source":"GHP Super III(LNG_LPG)_ODU_R410A_60Hz_HP_Domestic_MFL68067104_5CGL0-01P(Mar.2026)_spec.xlsx | Sheet1"},{"seriesCode":"S_GHP_SUPER_III__OUT_GHP","modelCode":"GPUW280C2S","equipmentCode":null,"horsepower":28,"coolingW":82000,"heatingW":90000,"maxConnections":53,"status":"PUBLISHED","specData":{"전 원":{"value":"1 / 2 / 220 / 60","unit":"상 / 선 / V / Hz"},"능력 > 냉방 (정격)":{"value":"82","unit":"kW"},"능력 > 난방 (정격)":{"value":"90","unit":"kW"},"능력 > 난방한랭지(-15℃)":{"value":"69.7","unit":"kW"},"소비 전력 > 실외기 냉방 (정격)":{"value":"2.1","unit":"kW"},"소비 전력 > 실외기 난방 (정격)":{"value":"1.2","unit":"kW"},"소비 전력 > 실외기 난방한랭지(-15℃)":{"value":"0.6","unit":"kW"},"소비 전력 > 실내기 냉방 (정격)":{"value":"1.9","unit":"kW"},"소비 전력 > 실내기 난방 (정격)":{"value":"1.6","unit":"kW"},"소비 전력 > 실내기 난방한랭지(-15℃)":{"value":"1.4","unit":"kW"},"사용연료 > 가스종":{"value":"LNG 13A / LPG","unit":null},"사용연료 > 가스압력":{"value":"2.0 ~ 2.5 / 2.3 ~ 3.3","unit":"kPa"},"연료 소비량 > 냉방 (정격)":{"value":"53.9","unit":"kW"},"연료 소비량 > 난방 (정격)":{"value":"54","unit":"kW"},"연료 소비량 > 난방한랭지(-15℃)":{"value":"63","unit":"kW"},"효율 > 냉방효율(COP)":{"value":"1.42","unit":null},"효율 > 난방효율(COP)":{"value":"1.58","unit":null},"효율 > 난방한랭지효율(COP)":{"value":"1.07","unit":null},"운전 전류 > 냉방 (정격)":{"value":"12","unit":"A"},"운전 전류 > 난방 (정격)":{"value":"6.6","unit":"A"},"운전 전류 > 시동전류":{"value":"40","unit":"A"},"엔진 > 형식":{"value":"수랭식 4사이클 4기통","unit":null},"엔진 > 기관수 x 내경 x 행정":{"value":"4 x ø91.1 x 4","unit":"mm"},"엔진 > 배기량":{"value":"2 607","unit":"cc/Rev"},"엔진 > 정격출력":{"value":"30.8 (1400rpm 기준)","unit":"PS"},"엔진 > 윤활유 종류":{"value":"KIXX CNG 10W/40","unit":null},"엔진 > 윤활유 봉입량":{"value":"38","unit":"L"},"엔진 > 회전 속도 범위":{"value":"900 ~ 2 000 (한랭지 2 300)","unit":"rev/min"},"엔진 > 기동모터 출력":{"value":"DC 2.2 kW","unit":null},"엔진 > 기동방식":{"value":"AC/DC 변환식, DC 스타터","unit":null},"엔진냉각수 > 냉각수 봉입량":{"value":"26","unit":"ℓ"},"엔진냉각수 > 농도(에틸렌글리콜/물)":{"value":"50","unit":"% (V/V)"},"엔진냉각수 > 동결온도":{"value":"-35","unit":"℃"},"압축기 > 형식":{"value":"Scroll x 2","unit":null},"압축기 > 냉동기유 봉입량":{"value":"6.4 (FVC68L)","unit":"L"},"압축기 > 크랭크 케이스 히터":{"value":"40 x 2","unit":null},"압축기 > Piston 범위":{"value":"120 + 120","unit":"cc/Rev"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"430","unit":"m3/min"},"송풍기 > 정격 출력":{"value":"1.5 x 2","unit":"kW x No."},"냉각수펌프 > 종류":{"value":"BLDC","unit":null},"냉각수펌프 > 소비전력":{"value":"0.165","unit":"kW"},"제품 치수 > 본체 치수(W × H × D)":{"value":"1 800 x 2 180 x 960","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"1 830 x 2 360 x 1 090","unit":"mm"},"제품 중량 > 본체 중량":{"value":"915","unit":"kg"},"제품 중량 > 포장 중량":{"value":"930","unit":"kg"},"보호 장치 > 고압보호":{"value":"○","unit":null},"보호 장치 > 토출온도 제어장치":{"value":"○","unit":null},"배관경 > 냉매 액관":{"value":"19.05","unit":"ø,mm"},"배관경 > 냉매 가스관":{"value":"34.9","unit":"ø,mm"},"배관경 > 연료 가스 배관":{"value":"R 3/4 (수나사)","unit":"inch"},"배관경 > 배기구경":{"value":"145","unit":"ø,mm"},"배관경 > 배기 드레인 배관":{"value":"31.2 (Hose)","unit":"ø,mm"},"소음 > 냉방":{"value":"60","unit":"dB(A)"},"소음 > 난방":{"value":"60","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"18","unit":"kg"},"연결 전선 > 전원선( H07RN-F, 접지포함)":{"value":"4.0 x 3C","unit":"㎟ x cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"0.75 ~ 1.5 x 2C","unit":"㎟ x cores"},"법정 냉동능력":{"value":"9.35","unit":"RT"},"차단기(ELCB)":{"value":"30","unit":"A"},"최대 연결 가능 실내기수":{"value":"53","unit":"대"}},"source":"GHP Super III(LNG_LPG)_ODU_R410A_60Hz_HP_Domestic_MFL68067103_5CGL0-01Q(Mar.2026)_spec.xlsx | Spec"},{"seriesCode":"S_GHP_SUPER_III__OUT_GHP","modelCode":"GPUW300C2S","equipmentCode":null,"horsepower":30,"coolingW":85000,"heatingW":95000,"maxConnections":55,"status":"DRAFT","specData":{"전 원":{"value":"1 / 2 / 220 / 60","unit":"상 / 선 / V / Hz"},"능력 > 냉방 (정격)":{"value":"85","unit":"kW"},"능력 > 난방 (정격)":{"value":"95","unit":"kW"},"능력 > 난방한랭지(-15℃)":{"value":"72.3","unit":"kW"},"소비 전력 > 실외기 냉방 (정격)":{"value":"2.1","unit":"kW"},"소비 전력 > 실외기 난방 (정격)":{"value":"1.2","unit":"kW"},"소비 전력 > 실외기 난방한랭지(-15℃)":{"value":"0.6","unit":"kW"},"소비 전력 > 실내기 냉방 (정격)":{"value":"2","unit":"kW"},"소비 전력 > 실내기 난방 (정격)":{"value":"1.6","unit":"kW"},"소비 전력 > 실내기 난방한랭지(-15℃)":{"value":"1.4","unit":"kW"},"사용연료 > 가스종":{"value":"LNG 13A / LPG","unit":null},"사용연료 > 가스압력":{"value":"2.0 ~ 2.5 / 2.3 ~ 3.3","unit":"kPa"},"연료 소비량 > 냉방 (정격)":{"value":"56.8","unit":"kW"},"연료 소비량 > 난방 (정격)":{"value":"57.3","unit":"kW"},"연료 소비량 > 난방한랭지(-15℃)":{"value":"66","unit":"kW"},"효율 > 냉방효율(COP)":{"value":"1.4","unit":null},"효율 > 난방효율(COP)":{"value":"1.58","unit":null},"효율 > 난방한랭지효율(COP)":{"value":"1.06","unit":null},"운전 전류 > 냉방 (정격)":{"value":"12","unit":"A"},"운전 전류 > 난방 (정격)":{"value":"6.6","unit":"A"},"운전 전류 > 시동전류":{"value":"40","unit":"A"},"엔진 > 형식":{"value":"수랭식 4사이클 4기통","unit":null},"엔진 > 기관수 x 내경 x 행정":{"value":"4 x ø91.1 x 4","unit":"mm"},"엔진 > 배기량":{"value":"2 607","unit":"cc/Rev"},"엔진 > 정격출력":{"value":"30.8 (1400rpm 기준)","unit":"PS"},"엔진 > 윤활유 종류":{"value":"KIXX CNG 10W/40","unit":null},"엔진 > 윤활유 봉입량":{"value":"38","unit":"L"},"엔진 > 회전 속도 범위":{"value":"900 ~ 2 000 (한랭지 2 300)","unit":"rev/min"},"엔진 > 기동모터 출력":{"value":"DC 2.2 kW","unit":null},"엔진 > 기동방식":{"value":"AC/DC 변환식, DC 스타터","unit":null},"엔진냉각수 > 냉각수 봉입량":{"value":"26","unit":"ℓ"},"엔진냉각수 > 농도(에틸렌글리콜/물)":{"value":"50","unit":"% (V/V)"},"엔진냉각수 > 동결온도":{"value":"-35","unit":"℃"},"압축기 > 형식":{"value":"Scroll x 2","unit":null},"압축기 > 냉동기유 봉입량":{"value":"6.4 (FVC68L)","unit":"L"},"압축기 > 크랭크 케이스 히터":{"value":"40 x 2","unit":null},"압축기 > Piston 범위":{"value":"120 + 120","unit":"cc/Rev"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"430","unit":"m3/min"},"송풍기 > 정격 출력":{"value":"1.5 x 2","unit":"kW x No."},"냉각수펌프 > 종류":{"value":"BLDC","unit":null},"냉각수펌프 > 소비전력":{"value":"0.165","unit":"kW"},"제품 치수 > 본체 치수(W × H × D)":{"value":"1 800 x 2 180 x 960","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"1 830 x 2 360 x 1 090","unit":"mm"},"제품 중량 > 본체 중량":{"value":"915","unit":"kg"},"제품 중량 > 포장 중량":{"value":"930","unit":"kg"},"보호 장치 > 고압보호":{"value":"○","unit":null},"보호 장치 > 토출온도 제어장치":{"value":"○","unit":null},"배관경 > 냉매 액관":{"value":"19.05","unit":"ø,mm"},"배관경 > 냉매 가스관":{"value":"34.9","unit":"ø,mm"},"배관경 > 연료 가스 배관":{"value":"R 3/4 (수나사)","unit":"inch"},"배관경 > 배기구경":{"value":"145","unit":"ø,mm"},"배관경 > 배기 드레인 배관":{"value":"31.2 (Hose)","unit":"ø,mm"},"소음 > 냉방":{"value":"60","unit":"dB(A)"},"소음 > 난방":{"value":"60","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"18","unit":"kg"},"연결 전선 > 전원선( H07RN-F, 접지포함)":{"value":"4.0 x 3C","unit":"㎟ x cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"0.75 ~ 1.5 x 2C","unit":"㎟ x cores"},"법정 냉동능력":{"value":"9.5","unit":"RT"},"차단기(ELCB)":{"value":"30","unit":"A"},"최대 연결 가능 실내기수":{"value":"55","unit":"대"}},"source":"GHP Super III(LNG_LPG)_ODU_R410A_60Hz_HP_Domestic_MFL68067103_5CGL0-01Q(Mar.2026)_spec.xlsx | Spec"},{"seriesCode":"S_GHP_SUPER_III__OUT_GHP","modelCode":"GPUW320C2S","equipmentCode":null,"horsepower":32,"coolingW":90000,"heatingW":100000,"maxConnections":58,"status":"DRAFT","specData":{"전 원":{"value":"1 / 2 / 220 / 60","unit":"상 / 선 / V / Hz"},"능력 > 냉방 (정격)":{"value":"90","unit":"kW"},"능력 > 난방 (정격)":{"value":"100","unit":"kW"},"능력 > 난방한랭지(-15℃)":{"value":"76.5","unit":"kW"},"소비 전력 > 실외기 냉방 (정격)":{"value":"2.1","unit":"kW"},"소비 전력 > 실외기 난방 (정격)":{"value":"1.2","unit":"kW"},"소비 전력 > 실외기 난방한랭지(-15℃)":{"value":"0.6","unit":"kW"},"소비 전력 > 실내기 냉방 (정격)":{"value":"2.1","unit":"kW"},"소비 전력 > 실내기 난방 (정격)":{"value":"1.5","unit":"kW"},"소비 전력 > 실내기 난방한랭지(-15℃)":{"value":"1.4","unit":"kW"},"사용연료 > 가스종":{"value":"LNG 13A / LPG","unit":null},"사용연료 > 가스압력":{"value":"2.0 ~ 2.5 / 2.3 ~ 3.3","unit":"kPa"},"연료 소비량 > 냉방 (정격)":{"value":"60","unit":"kW"},"연료 소비량 > 난방 (정격)":{"value":"61","unit":"kW"},"연료 소비량 > 난방한랭지(-15℃)":{"value":"71","unit":"kW"},"효율 > 냉방효율(COP)":{"value":"1.4","unit":null},"효율 > 난방효율(COP)":{"value":"1.57","unit":null},"효율 > 난방한랭지효율(COP)":{"value":"1.05","unit":null},"운전 전류 > 냉방 (정격)":{"value":"12","unit":"A"},"운전 전류 > 난방 (정격)":{"value":"6.6","unit":"A"},"운전 전류 > 시동전류":{"value":"40","unit":"A"},"엔진 > 형식":{"value":"수랭식 4사이클 4기통","unit":null},"엔진 > 기관수 x 내경 x 행정":{"value":"4 x ø91.1 x 4","unit":"mm"},"엔진 > 배기량":{"value":"2 607","unit":"cc/Rev"},"엔진 > 정격출력":{"value":"30.8 (1400rpm 기준)","unit":"PS"},"엔진 > 윤활유 종류":{"value":"KIXX CNG 10W/40","unit":null},"엔진 > 윤활유 봉입량":{"value":"38","unit":"L"},"엔진 > 회전 속도 범위":{"value":"900 ~ 2 000 (한랭지 2 300)","unit":"rev/min"},"엔진 > 기동모터 출력":{"value":"DC 2.2 kW","unit":null},"엔진 > 기동방식":{"value":"AC/DC 변환식, DC 스타터","unit":null},"엔진냉각수 > 냉각수 봉입량":{"value":"26","unit":"ℓ"},"엔진냉각수 > 농도(에틸렌글리콜/물)":{"value":"50","unit":"% (V/V)"},"엔진냉각수 > 동결온도":{"value":"-35","unit":"℃"},"압축기 > 형식":{"value":"Scroll x 2","unit":null},"압축기 > 냉동기유 봉입량":{"value":"6.4 (FVC68L)","unit":"L"},"압축기 > 크랭크 케이스 히터":{"value":"40 x 2","unit":null},"압축기 > Piston 범위":{"value":"120 + 120","unit":"cc/Rev"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"430","unit":"m3/min"},"송풍기 > 정격 출력":{"value":"1.5 x 2","unit":"kW x No."},"냉각수펌프 > 종류":{"value":"BLDC","unit":null},"냉각수펌프 > 소비전력":{"value":"0.165","unit":"kW"},"제품 치수 > 본체 치수(W × H × D)":{"value":"1 800 x 2 180 x 960","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"1 830 x 2 360 x 1 090","unit":"mm"},"제품 중량 > 본체 중량":{"value":"915","unit":"kg"},"제품 중량 > 포장 중량":{"value":"930","unit":"kg"},"보호 장치 > 고압보호":{"value":"○","unit":null},"보호 장치 > 토출온도 제어장치":{"value":"○","unit":null},"배관경 > 냉매 액관":{"value":"19.05","unit":"ø,mm"},"배관경 > 냉매 가스관":{"value":"34.9","unit":"ø,mm"},"배관경 > 연료 가스 배관":{"value":"R 3/4 (수나사)","unit":"inch"},"배관경 > 배기구경":{"value":"145","unit":"ø,mm"},"배관경 > 배기 드레인 배관":{"value":"31.2 (Hose)","unit":"ø,mm"},"소음 > 냉방":{"value":"60","unit":"dB(A)"},"소음 > 난방":{"value":"60","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"18","unit":"kg"},"연결 전선 > 전원선( H07RN-F, 접지포함)":{"value":"4.0 x 3C","unit":"㎟ x cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"0.75 ~ 1.5 x 2C","unit":"㎟ x cores"},"법정 냉동능력":{"value":"9.65","unit":"RT"},"차단기(ELCB)":{"value":"30","unit":"A"},"최대 연결 가능 실내기수":{"value":"58","unit":"대"}},"source":"GHP Super III(LNG_LPG)_ODU_R410A_60Hz_HP_Domestic_MFL68067103_5CGL0-01Q(Mar.2026)_spec.xlsx | Spec"},{"seriesCode":"S_CURATED_OUT_GHP","modelCode":"GPUW450C2S","equipmentCode":null,"horsepower":16,"coolingW":45000,"heatingW":50400,"maxConnections":26,"status":"PUBLISHED","specData":{},"source":"큐레이션 시드(장비선정표 목업)"},{"seriesCode":"S_AWHP_일체형_시스템보일러__OUT_AWHP","modelCode":"HBW0900A2A","equipmentCode":null,"horsepower":null,"coolingW":null,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"220, 1, 60","unit":"V, Ø, Hz"},"최대 운전 전류":{"value":"23","unit":"A"},"Peak Control 운전 전류":{"value":"17","unit":"A"},"정격 운전 전류 > 냉방":{"value":"9.5","unit":"A"},"정격 운전 전류 > 난방":{"value":"9.6","unit":"A"},"배선 연결 > 전원선\n(included Earth, H07RN-F)":{"value":"3 × 4.0","unit":"No × mm²"},"누전 차단기":{"value":"30","unit":"A"},"기술 사양 (공통)":{"value":"HBW0900A2A","unit":null},"소음 (파워 레벨) > 난방 > 정격":{"value":"60","unit":"dB(A)"},"소음 (파워 레벨) > 난방 > 저소음":{"value":"58","unit":"dB(A)"},"소음 (음압 레벨 1m) > 난방 > 정격":{"value":"50","unit":"dB(A)"},"제품 치수 > 제품 > W × H × D":{"value":"1 242 × 834 × 330","unit":"mm"},"제품 치수 > 포장 > W × H × D":{"value":"1 364 × 985 × 448","unit":"mm"},"제품 중량 > 제품":{"value":"88.4","unit":"kg"},"제품 중량 > 포장":{"value":"95.6","unit":"kg"},"기술 사양 (물 측)":{"value":"HBW0900A2A","unit":null},"운전영역\n(출수온도) > 냉방 > 최소 ~ 최대":{"value":"5 ~ 27","unit":"°C"},"운전영역\n(출수온도) > 난방 > 최소 ~ 최대":{"value":"15 ~ 65","unit":"°C"},"물 펌프 > 종류":{"value":"물 순환용 Canned type","unit":null},"물 펌프 > 모델명":{"value":"GRUNDFOS UPM3K\n20-75 CHBL","unit":null},"물 펌프 > 모터 종류":{"value":"BLDC","unit":null},"물 펌프 > 성능 단계":{"value":"가변 속도10% to 100%","unit":null},"물 펌프 > 소비 전력 > 최소 / 정격":{"value":"6 / 60","unit":"W"},"물 펌프 > 물 유량 > 최소 / 정격":{"value":"2.3 / 25.9","unit":"ℓ /min"},"열교환기 > 종류":{"value":"브레이징 판형 열교환기","unit":null},"열교환기 > 수량":{"value":"1","unit":null},"열교환기 > Plate 수":{"value":"54","unit":"EA"},"열교환기 > 물의 양":{"value":"0.7","unit":"ℓ"},"팽창 밸브 > 용량 > 최대":{"value":"8","unit":"ℓ"},"팽창 밸브 > 수압 > 최대":{"value":"3","unit":"bar"},"팽창 밸브 > 수압 > 사전 충전":{"value":"1","unit":"bar"},"배관경 > 입구":{"value":"Male PT 25(1)","unit":"mm(inch)"},"배관경 > 출구":{"value":"Male PT 25(1)","unit":"mm(inch)"},"스트레이너 > 망 크기":{"value":"1 × 0.9","unit":"mm"},"스트레이너 > 재질":{"value":"스테인리스 스틸","unit":null},"과압 안전변 > 압력 한계 > 상한":{"value":"3","unit":"bar"},"물 회로용 장치":{"value":"과압 안전변 / 유량 스위치","unit":null},"물 회로용 장치 #2":{"value":"배수 호스","unit":null},"물 회로용 장치 #3":{"value":"압력 게이지 / 공기 배출 밸브","unit":null},"기술 사용 (냉매 측)":{"value":"HBW0900A2A","unit":null},"운전영역\n(실외온도) > 냉방 > 최소 ~ 최대":{"value":"5 ~ 48","unit":"°C DB"},"운전영역\n(실외온도) > 난방 > 최소 ~ 최대":{"value":"-25 ~ 35","unit":"°C DB"},"압축기 > 형식":{"value":"Hermetic 모터 컴프레셔","unit":null},"압축기 > 모델명":{"value":"RJB036MAA × 1","unit":"Model ×\nNo."},"압축기 > 모터 종류":{"value":"BLDC","unit":null},"압축기 > 배수량":{"value":"31.6","unit":"cm³/Rev."},"냉매 > 냉매명":{"value":"R32","unit":null},"냉매 > GWP(지구온난화가능성지수)":{"value":"675","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"1 400","unit":"g"},"냉매 > t-CO2 eq.":{"value":"0.945","unit":null},"냉매 > 제어":{"value":"팽창밸브","unit":null},"냉매 오일 > 종류":{"value":"FW68D","unit":null},"냉매 오일 > 충진 체적":{"value":"1 000","unit":"cc × No."},"팬 > 종류":{"value":"프로펠러식","unit":null},"팬 > 풍량 > 정격":{"value":"60.0 × 1","unit":"m³/min ×\nNo."},"팬 모터 > 종류":{"value":"BLDC","unit":null},"팬 모터 > 출력":{"value":"124 × 1","unit":"W × No."}},"source":"KR_AWHP_일체형시스템보일러(R32_60Hz)_Domestic_MFL66101116_5BPM5-01C_Mar.2024_spec.xlsx | 일체형시스템보일러"},{"seriesCode":"S_AWHP_일체형_시스템보일러__OUT_AWHP","modelCode":"HBW1200A2A","equipmentCode":null,"horsepower":null,"coolingW":null,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"220, 1, 60","unit":"V, Ø, Hz"},"최대 운전 전류":{"value":"33","unit":"A"},"Peak Control 운전 전류":{"value":"25","unit":"A"},"정격 운전 전류 > 냉방":{"value":"11.6","unit":"A"},"정격 운전 전류 > 난방":{"value":"11.6","unit":"A"},"배선 연결 > 전원선\n(included Earth, H07RN-F)":{"value":"3 × 6.0","unit":"No × mm²"},"누전 차단기":{"value":"50","unit":"A"},"기술 사양 (공통)":{"value":"HBW1200A2A","unit":null},"소음 (파워 레벨) > 난방 > 정격":{"value":"63","unit":"dB(A)"},"소음 (파워 레벨) > 난방 > 저소음":{"value":"61","unit":"dB(A)"},"소음 (음압 레벨 1m) > 난방 > 정격":{"value":"52","unit":"dB(A)"},"제품 치수 > 제품 > W × H × D":{"value":"1 242 × 1 380 × 330","unit":"mm"},"제품 치수 > 포장 > W × H × D":{"value":"1 364 × 1 532 × 448","unit":"mm"},"제품 중량 > 제품":{"value":"120","unit":"kg"},"제품 중량 > 포장":{"value":"127.3","unit":"kg"},"기술 사양 (물 측)":{"value":"HBW1200A2A","unit":null},"운전영역\n(출수온도) > 냉방 > 최소 ~ 최대":{"value":"5 ~ 27","unit":"°C"},"운전영역\n(출수온도) > 난방 > 최소 ~ 최대":{"value":"15 ~ 65","unit":"°C"},"물 펌프 > 모델명":{"value":"GRUNDFOS UPML GEO 20-105 CHBL","unit":null},"물 펌프 > 소비 전력 > 최소 / 정격":{"value":"14 / 140","unit":"W"},"물 펌프 > 물 유량 > 최소 / 정격":{"value":"5.0 / 46.0","unit":"ℓ /min"},"열교환기 > 수량":{"value":"1","unit":null},"열교환기 > Plate 수":{"value":"76","unit":"EA"},"열교환기 > 물의 양":{"value":"1","unit":"ℓ"},"팽창 밸브 > 용량 > 최대":{"value":"8","unit":"ℓ"},"팽창 밸브 > 수압 > 최대":{"value":"3","unit":"bar"},"팽창 밸브 > 수압 > 사전 충전":{"value":"1","unit":"bar"},"배관경 > 입구":{"value":"Male PT 25(1)","unit":"mm(inch)"},"배관경 > 출구":{"value":"Male PT 25(1)","unit":"mm(inch)"},"스트레이너 > 망 크기":{"value":"1 × 0.9","unit":"mm"},"과압 안전변 > 압력 한계 > 상한":{"value":"3","unit":"bar"},"기술 사용 (냉매 측)":{"value":"HBW1200A2A","unit":null},"운전영역\n(실외온도) > 냉방 > 최소 ~ 최대":{"value":"5 ~ 48","unit":"°C DB"},"운전영역\n(실외온도) > 난방 > 최소 ~ 최대":{"value":"-25 ~ 35","unit":"°C DB"},"압축기 > 배수량":{"value":"31.6","unit":"cm³/Rev."},"냉매 > 냉매명":{"value":"R32","unit":null},"냉매 > GWP(지구온난화가능성지수)":{"value":"675","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"2 400","unit":"g"},"냉매 > t-CO2 eq.":{"value":"1.62","unit":null},"냉매 > 제어":{"value":"팽창밸브","unit":null},"냉매 오일 > 종류":{"value":"FW68D","unit":null},"냉매 오일 > 충진 체적":{"value":"1 000","unit":"cc × No."},"팬 > 종류":{"value":"프로펠러식","unit":null},"팬 > 풍량 > 정격":{"value":"60.0 × 2","unit":"m³/min ×\nNo."},"팬 모터 > 종류":{"value":"BLDC","unit":null},"팬 모터 > 출력":{"value":"124 × 2","unit":"W × No."}},"source":"KR_AWHP_일체형시스템보일러(R32_60Hz)_Domestic_MFL66101116_5BPM5-01C_Mar.2024_spec.xlsx | 일체형시스템보일러"},{"seriesCode":"S_AWHP_일체형_시스템보일러__OUT_AWHP","modelCode":"HBW1600A2A","equipmentCode":null,"horsepower":null,"coolingW":null,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"220, 1, 60","unit":"V, Ø, Hz"},"최대 운전 전류":{"value":"35","unit":"A"},"Peak Control 운전 전류":{"value":"25","unit":"A"},"정격 운전 전류 > 냉방":{"value":"17.7","unit":"A"},"정격 운전 전류 > 난방":{"value":"16.1","unit":"A"},"배선 연결 > 전원선\n(included Earth, H07RN-F)":{"value":"3 × 6.0","unit":"No × mm²"},"누전 차단기":{"value":"50","unit":"A"},"기술 사양 (공통)":{"value":"HBW1600A2A","unit":null},"소음 (파워 레벨) > 난방 > 정격":{"value":"63","unit":"dB(A)"},"소음 (파워 레벨) > 난방 > 저소음":{"value":"61","unit":"dB(A)"},"소음 (음압 레벨 1m) > 난방 > 정격":{"value":"52","unit":"dB(A)"},"제품 치수 > 제품 > W × H × D":{"value":"1 242 × 1 380 × 330","unit":"mm"},"제품 치수 > 포장 > W × H × D":{"value":"1 364 × 1 532 × 448","unit":"mm"},"제품 중량 > 제품":{"value":"120","unit":"kg"},"제품 중량 > 포장":{"value":"127.3","unit":"kg"},"기술 사양 (물 측)":{"value":"HBW1600A2A","unit":null},"운전영역\n(출수온도) > 냉방 > 최소 ~ 최대":{"value":"5 ~ 27","unit":"°C"},"운전영역\n(출수온도) > 난방 > 최소 ~ 최대":{"value":"15 ~ 65","unit":"°C"},"물 펌프 > 소비 전력 > 최소 / 정격":{"value":"14 / 140","unit":"W"},"물 펌프 > 물 유량 > 최소 / 정격":{"value":"5.0 / 46.0","unit":"ℓ /min"},"열교환기 > 수량":{"value":"1","unit":null},"열교환기 > Plate 수":{"value":"76","unit":"EA"},"열교환기 > 물의 양":{"value":"1","unit":"ℓ"},"팽창 밸브 > 용량 > 최대":{"value":"8","unit":"ℓ"},"팽창 밸브 > 수압 > 최대":{"value":"3","unit":"bar"},"팽창 밸브 > 수압 > 사전 충전":{"value":"1","unit":"bar"},"배관경 > 입구":{"value":"Male PT 25(1)","unit":"mm(inch)"},"배관경 > 출구":{"value":"Male PT 25(1)","unit":"mm(inch)"},"스트레이너 > 망 크기":{"value":"1 × 0.9","unit":"mm"},"과압 안전변 > 압력 한계 > 상한":{"value":"3","unit":"bar"},"기술 사용 (냉매 측)":{"value":"HBW1600A2A","unit":null},"운전영역\n(실외온도) > 냉방 > 최소 ~ 최대":{"value":"5 ~ 48","unit":"°C DB"},"운전영역\n(실외온도) > 난방 > 최소 ~ 최대":{"value":"-25 ~ 35","unit":"°C DB"},"압축기 > 배수량":{"value":"31.6","unit":"cm³/Rev."},"냉매 > 냉매명":{"value":"R32","unit":null},"냉매 > GWP(지구온난화가능성지수)":{"value":"675","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"2 400","unit":"g"},"냉매 > t-CO2 eq.":{"value":"1.62","unit":null},"냉매 > 제어":{"value":"팽창밸브","unit":null},"냉매 오일 > 종류":{"value":"FW68D","unit":null},"냉매 오일 > 충진 체적":{"value":"1 000","unit":"cc × No."},"팬 > 종류":{"value":"프로펠러식","unit":null},"팬 > 풍량 > 정격":{"value":"60.0 × 2","unit":"m³/min ×\nNo."},"팬 모터 > 종류":{"value":"BLDC","unit":null},"팬 모터 > 출력":{"value":"124 × 2","unit":"W × No."}},"source":"KR_AWHP_일체형시스템보일러(R32_60Hz)_Domestic_MFL66101116_5BPM5-01C_Mar.2024_spec.xlsx | 일체형시스템보일러"},{"seriesCode":"S_AWHP_싱글_시스템보일러__IN_ETC","modelCode":"HNT2502B9A","equipmentCode":null,"horsepower":null,"coolingW":null,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"운전 영역\n(출수 온도) > Heating, DHW > 최소 ~ 최대":{"value":"25 - 80","unit":"°C DB"},"압축기 > 형식":{"value":"Hermetic Motor Compressor","unit":null},"압축기 > 모델명":{"value":"EPT525MBA × 1","unit":"Model × No."},"압축기 > 모터종류":{"value":"Twin Rotary","unit":null},"압축기 > 왕복동변위":{"value":"52.5","unit":"cm3/Rev."},"열교환기 > 냉매 대 물 > 종류":{"value":"판형 열교환기","unit":null},"열교환기 > 냉매 대 물 > 수량":{"value":"1","unit":null},"열교환기 > 냉매 대 물 > Plate 수":{"value":"76","unit":"EA"},"열교환기 > 냉매 대 물 > 물의 양":{"value":"1","unit":"ℓ"},"열교환기 > 냉매 대 냉매 > 종류":{"value":"판형 열교환기","unit":null},"열교환기 > 냉매 대 냉매 > 수량":{"value":"1","unit":null},"열교환기 > 냉매 대 냉매 > Plate 수":{"value":"50","unit":"EA"},"냉매 > 종류":{"value":"R134a","unit":null},"냉매 > GWP (지구온난화지수)":{"value":"1 430","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"1 800","unit":"g"},"냉매 > t-CO2 eq.":{"value":"2.574","unit":null},"냉매 > 제어방식":{"value":"EEV","unit":null},"냉매오일 > 종류":{"value":"PVE","unit":null},"냉매오일 > 오일량":{"value":"1 300","unit":"cc × No."},"스트레이너 > 망크기":{"value":"50 mesh","unit":null},"스트레이너 > 재질":{"value":"Stainless Steel","unit":null},"정격유량 > Rated":{"value":"36","unit":"ℓ /min"},"수두손실":{"value":"30.68","unit":"kPa"},"물회로용장치":{"value":"유량 스위치","unit":null},"배관경 > 물 측 > 입구":{"value":"Male PT 25(1)","unit":"mm(inch)"},"배관경 > 물 측 > 출구":{"value":"Male PT 25(1)","unit":"mm(inch)"},"배관경 > 냉매측 > 가스관":{"value":"Ф 15.88 (5/8)","unit":"mm(inch)"},"배관경 > 냉매측 > 액관":{"value":"Ф 9.52 (3/8)","unit":"mm(inch)"},"소음(파워 레벨) > 난방 > Rated":{"value":"46","unit":"dB(A)"},"제품 치수 > 본체치수 > W × H × D":{"value":"520 x 1 080 x 330","unit":"mm"},"제품 치수 > 포장치수 > W × H × D":{"value":"682 x 1 168 x 426","unit":"mm"},"제품중량 > 본체중량":{"value":"84","unit":"kg"},"제품중량 > 포장중량":{"value":"91","unit":"kg"},"전기사양":{"value":"HNT2502B9A","unit":null},"전원":{"value":"380, 3, 60","unit":"V, Ø, Hz"},"소비전력(최대)":{"value":"13 100","unit":"W"},"운전전류(최대)":{"value":"19.9","unit":"A"},"연결 전선 > 전원선 A(included Earth)":{"value":"2.5 × 5C","unit":"mm2 x cores\n(H07RN-F)"},"연결 전선 > 전원선 B(included Earth)":{"value":"2.5 × 3C","unit":"mm2 x cores\n(H07RN-F)"},"연결 전선 > 통신선(included Earth)":{"value":"1.0~1.5 × 2C","unit":"mm2 × cores\n(VCTF-SB)"}},"source":"KR_AWHP_싱글시스템보일러(R410a,R134a_60Hz)_Domestic_MFL66101117_5BPU0-01C_Jul.2025_spec.xlsx | 실내기"},{"seriesCode":"S_AWHP_싱글_시스템보일러__IN_ETC","modelCode":"HNT3502B9A","equipmentCode":null,"horsepower":null,"coolingW":null,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"운전 영역\n(출수 온도) > Heating, DHW > 최소 ~ 최대":{"value":"25 - 80","unit":"°C DB"},"압축기 > 형식":{"value":"Hermetic Motor Compressor","unit":null},"압축기 > 모델명":{"value":"EPT525MBA × 1","unit":"Model × No."},"압축기 > 모터종류":{"value":"Twin Rotary","unit":null},"압축기 > 왕복동변위":{"value":"52.5","unit":"cm3/Rev."},"열교환기 > 냉매 대 물 > 종류":{"value":"판형 열교환기","unit":null},"열교환기 > 냉매 대 물 > 수량":{"value":"1","unit":null},"열교환기 > 냉매 대 물 > Plate 수":{"value":"60","unit":"EA"},"열교환기 > 냉매 대 물 > 물의 양":{"value":"1","unit":"ℓ"},"열교환기 > 냉매 대 냉매 > 종류":{"value":"판형 열교환기","unit":null},"열교환기 > 냉매 대 냉매 > 수량":{"value":"1","unit":null},"열교환기 > 냉매 대 냉매 > Plate 수":{"value":"48","unit":"EA"},"냉매 > 종류":{"value":"R134a","unit":null},"냉매 > GWP (지구온난화지수)":{"value":"1 430","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"2 300","unit":"g"},"냉매 > t-CO2 eq.":{"value":"3.289","unit":null},"냉매 > 제어방식":{"value":"EEV","unit":null},"냉매오일 > 종류":{"value":"PVE","unit":null},"냉매오일 > 오일량":{"value":"1 300","unit":"cc × No."},"스트레이너 > 망크기":{"value":"50 mesh","unit":null},"스트레이너 > 재질":{"value":"Stainless Steel","unit":null},"정격유량 > Rated":{"value":"50.4","unit":"ℓ /min"},"수두손실":{"value":"30.68","unit":"kPa"},"물회로용장치":{"value":"유량 스위치","unit":null},"배관경 > 물 측 > 입구":{"value":"Male PT 25(1)","unit":"mm(inch)"},"배관경 > 물 측 > 출구":{"value":"Male PT 25(1)","unit":"mm(inch)"},"배관경 > 냉매측 > 가스관":{"value":"Ф 15.88 (5/8)","unit":"mm(inch)"},"배관경 > 냉매측 > 액관":{"value":"Ф 9.52 (3/8)","unit":"mm(inch)"},"소음(파워 레벨) > 난방 > Rated":{"value":"46","unit":"dB(A)"},"제품 치수 > 본체치수 > W × H × D":{"value":"520 x 1 080 x 330","unit":"mm"},"제품 치수 > 포장치수 > W × H × D":{"value":"682 x 1 168 x 426","unit":"mm"},"제품중량 > 본체중량":{"value":"91","unit":"kg"},"제품중량 > 포장중량":{"value":"98","unit":"kg"},"전기사양":{"value":"HNT3502B9A","unit":null},"전원":{"value":"380, 3, 60","unit":"V, Ø, Hz"},"소비전력(최대)":{"value":"21 000","unit":"W"},"운전전류(최대)":{"value":"31.9","unit":"A"},"연결 전선 > 전원선 A(included Earth)":{"value":"2.5 × 5C","unit":"mm2 x cores\n(H07RN-F)"},"연결 전선 > 전원선 B(included Earth)":{"value":"2.5 × 3C","unit":"mm2 x cores\n(H07RN-F)"},"연결 전선 > 통신선(included Earth)":{"value":"1.0~1.5 × 2C","unit":"mm2 × cores\n(VCTF-SB)"}},"source":"KR_AWHP_싱글시스템보일러(R410a,R134a_60Hz)_Domestic_MFL66101117_5BPU0-01C_Jul.2025_spec.xlsx | 실내기"},{"seriesCode":"S_AWHP_싱글_시스템보일러__OUT_AWHP","modelCode":"HUT2502B9A","equipmentCode":null,"horsepower":null,"coolingW":25000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"능력\n(Nominal) > 7 / 6 > 40":{"value":"25","unit":"kW"},"소비전력\n(Nominal) > 7 / 6 > 40":{"value":"9.9","unit":"kW"},"COP > 7 / 6 > 40":{"value":"2.53","unit":"W/W"},"실외기":{"value":"HUT2502B9A","unit":null},"운전 영역\n(실외 온도) > 난방 > 최소~최대":{"value":"-20 ~ 43","unit":"°C DB"},"컴프레셔 > 형식":{"value":"Hermetic Motor Compressor","unit":null},"컴프레셔 > 모델명":{"value":"RJB036MAA × 1","unit":"Model × No."},"컴프레셔 > 모터종류":{"value":"BLDC","unit":null},"컴프레셔 > 왕복동변위":{"value":"31.6","unit":"cm3/Rev."},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > GWP (지구온난화지수)":{"value":"2 078.5","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"3 800","unit":"g"},"냉매 > t-CO2eq.":{"value":"7 933","unit":null},"냉매 > 제어방식":{"value":"EEV","unit":null},"냉매오일 > 종류":{"value":"PVE","unit":null},"냉매오일 > 오일량":{"value":"1 100","unit":"cc × No."},"배관 연결 > 가스관":{"value":"Ф 15.88 (5/8)","unit":"mm(Inch)"},"배관 연결 > 액관":{"value":"Ф 9.52 (3/8)","unit":"mm(Inch)"},"배관 연결 > 배관 길이 제한 > 기준":{"value":"5","unit":"m"},"배관 연결 > 배관 길이 제한 > 최대":{"value":"50","unit":"m"},"배관 연결 > 낙차제한 > 최대":{"value":"30","unit":"m"},"배관 연결 > 추가충진기준길이":{"value":"7.5","unit":"m"},"배관 연결 > 추가냉매량":{"value":"40","unit":"g/m"},"열교환기 > 종류":{"value":"Fin & Tube","unit":null},"열교환기 > 수량":{"value":"2","unit":"EA"},"열교환기 > 사양 > Row":{"value":"2","unit":"EA"},"열교환기 > 사양 > Column":{"value":"32","unit":"EA"},"열교환기 > 사양 > FPI":{"value":"14","unit":"EA"},"팬 > 종류":{"value":"프로펠러","unit":null},"팬 > 유량 > Rated":{"value":"110 × 2","unit":"m3/min x No."},"팬모터 > 종류":{"value":"BLDC","unit":null},"팬모터 > 출력":{"value":"124 × 2","unit":"W × No."}},"source":"KR_AWHP_싱글시스템보일러(R410a,R134a_60Hz)_Domestic_MFL66101117_5BPU0-01C_Jul.2025_spec.xlsx | 실외기"},{"seriesCode":"S_AWHP_싱글_시스템보일러__OUT_AWHP","modelCode":"HUT3502B9A","equipmentCode":null,"horsepower":null,"coolingW":35000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"능력\n(Nominal) > 7 / 6 > 40":{"value":"35","unit":"kW"},"소비전력\n(Nominal) > 7 / 6 > 40":{"value":"14.6","unit":"kW"},"COP > 7 / 6 > 40":{"value":"2.4","unit":"W/W"},"실외기":{"value":"HUT3502B9A","unit":null},"운전 영역\n(실외 온도) > 난방 > 최소~최대":{"value":"-20 ~ 43","unit":"°C DB"},"컴프레셔 > 형식":{"value":"Hermetic Motor Compressor","unit":null},"컴프레셔 > 모델명":{"value":"JQC068MAC × 1","unit":"Model × No."},"컴프레셔 > 모터종류":{"value":"BLDC","unit":null},"컴프레셔 > 왕복동변위":{"value":"62.1","unit":"cm3/Rev."},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > GWP (지구온난화지수)":{"value":"2 078.5","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"6 300","unit":"g"},"냉매 > t-CO2eq.":{"value":"13 152","unit":null},"냉매 > 제어방식":{"value":"EEV","unit":null},"냉매오일 > 종류":{"value":"PVE","unit":null},"냉매오일 > 오일량":{"value":"1 200","unit":"cc × No."},"배관 연결 > 가스관":{"value":"Ф 15.88 (5/8)","unit":"mm(Inch)"},"배관 연결 > 액관":{"value":"Ф 9.52 (3/8)","unit":"mm(Inch)"},"배관 연결 > 배관 길이 제한 > 기준":{"value":"5","unit":"m"},"배관 연결 > 배관 길이 제한 > 최대":{"value":"50","unit":"m"},"배관 연결 > 낙차제한 > 최대":{"value":"30","unit":"m"},"배관 연결 > 추가충진기준길이":{"value":"7.5","unit":"m"},"배관 연결 > 추가냉매량":{"value":"61","unit":"g/m"},"열교환기 > 종류":{"value":"Fin & Tube","unit":null},"열교환기 > 수량":{"value":"2","unit":"EA"},"열교환기 > 사양 > Row":{"value":"2","unit":"EA"},"열교환기 > 사양 > Column":{"value":"38","unit":"EA"},"열교환기 > 사양 > FPI":{"value":"14","unit":"EA"},"팬 > 종류":{"value":"프로펠러","unit":null},"팬 > 유량 > Rated":{"value":"190 × 2","unit":"m3/min x No."},"팬모터 > 종류":{"value":"BLDC","unit":null},"팬모터 > 출력":{"value":"250 × 2","unit":"W × No."}},"source":"KR_AWHP_싱글시스템보일러(R410a,R134a_60Hz)_Domestic_MFL66101117_5BPU0-01C_Jul.2025_spec.xlsx | 실외기"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"KCAH020HDT3","equipmentCode":null,"horsepower":null,"coolingW":65000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"3, 3, 460","unit":"상,선식,V"},"냉각 능력":{"value":"65","unit":"Kw"},"냉각 능력 (RT)":{"value":"18.5","unit":"RT"},"냉각 소비전력":{"value":"21.67","unit":"Kw"},"냉각 효율":{"value":"3","unit":"W/W"},"부분 부하 효율 (IPLV)":{"value":"5.9","unit":"W/W"},"소음":{"value":"71","unit":"dB(A)"},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 압축기수":{"value":"2","unit":"EA"},"압축기 > 오일명칭 (윤활유)":{"value":"FW68L(PVE)","unit":null},"압축기 > 오일 충진량":{"value":"1 400 x 2","unit":"cc"},"Refrigerant > 종류":{"value":"R32","unit":null},"Refrigerant > 충진량":{"value":"4.7 x 2","unit":"kg"},"증발기 > 형식":{"value":"Shell & Tube","unit":null},"증발기 > 수두 손실":{"value":"30","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42 / 10","unit":"kg/㎠"},"증발기 > 정격 유량 (냉각/가열)":{"value":"186","unit":"LPM"},"증발기 > 연결 배관경 (입구/출구)":{"value":"50","unit":"mm"},"응축기 송풍 기 > 형식":{"value":"Corrugate","unit":null},"응축기 송풍 기 > 팬 수":{"value":"2","unit":"EA"},"응축기 송풍 기 > 날개 수":{"value":"6","unit":"EA"},"응축기 송풍 기 > 풍량":{"value":"246 x 2","unit":"CMM x No."},"팽창 장치":{"value":"EEV","unit":null},"제품 중량":{"value":"570","unit":"kg"},"본체 치수 > W":{"value":"765","unit":"mm"},"본체 치수 > H":{"value":"2 210","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"원격 제어 방식":{"value":"Modbus","unit":null},"전원선":{"value":"10.0mm2x 4C","unit":"㎟"},"냉각 출수 온도":{"value":"4~25","unit":"℃"},"냉각 외기온도":{"value":"-15~52","unit":"℃"},"누전차단기":{"value":"50","unit":"A"},"운전 범위":{"value":"20~100%","unit":null}},"source":"KR_InveterScrollChiller_R32_380V_HP_Domestic_MFL67285216_5BHW0-02A_Spec.xlsx | 460V(HDT3)"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"KCAH020LDT3","equipmentCode":null,"horsepower":null,"coolingW":65000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"3, 4, 380","unit":"상,선식,V"},"냉각 능력":{"value":"65","unit":"Kw"},"냉각 능력 (RT)":{"value":"18.5","unit":"RT"},"냉각 소비전력":{"value":"21.67","unit":"Kw"},"냉각 효율":{"value":"3","unit":"W/W"},"부분 부하 효율 (IPLV)":{"value":"5.9","unit":"W/W"},"소음":{"value":"71","unit":"dB(A)"},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 압축기수":{"value":"2","unit":"EA"},"압축기 > 오일명칭 (윤활유)":{"value":"FW68L(PVE)","unit":null},"압축기 > 오일 충진량":{"value":"1 400 x 2","unit":"cc"},"Refrigerant > 종류":{"value":"R32","unit":null},"Refrigerant > 충진량":{"value":"4.7 x 2","unit":"kg"},"증발기 > 형식":{"value":"Shell & Tube","unit":null},"증발기 > 수두 손실":{"value":"30","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42 / 10","unit":"kg/㎠"},"증발기 > 정격 유량 (냉각/가열)":{"value":"186","unit":"LPM"},"증발기 > 연결 배관경 (입구/출구)":{"value":"50","unit":"mm"},"응축기 송풍 기 > 형식":{"value":"Corrugate","unit":null},"응축기 송풍 기 > 팬 수":{"value":"2","unit":"EA"},"응축기 송풍 기 > 날개 수":{"value":"6","unit":"EA"},"응축기 송풍 기 > 풍량":{"value":"246 x 2","unit":"CMM x No."},"팽창 장치":{"value":"EEV","unit":null},"제품 중량":{"value":"570","unit":"kg"},"본체 치수 > W":{"value":"765","unit":"mm"},"본체 치수 > H":{"value":"2 210","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"원격 제어 방식":{"value":"Modbus","unit":null},"전원선":{"value":"16.0mm2x 5C","unit":"㎟"},"냉각 출수 온도":{"value":"4~25","unit":"℃"},"냉각 외기온도":{"value":"-15~52","unit":"℃"},"누전차단기":{"value":"60","unit":"A"},"운전 범위":{"value":"20~100%","unit":null}},"source":"KR_InveterScrollChiller_R32_380V_HP_Domestic_MFL67285216_5BHW0-02A_Spec.xlsx | 380V(LDT3)"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"KCAH023HDT3","equipmentCode":null,"horsepower":null,"coolingW":74000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"3, 3, 460","unit":"상,선식,V"},"냉각 능력":{"value":"74","unit":"Kw"},"냉각 능력 (RT)":{"value":"21","unit":"RT"},"냉각 소비전력":{"value":"26.43","unit":"Kw"},"냉각 효율":{"value":"2.8","unit":"W/W"},"부분 부하 효율 (IPLV)":{"value":"5.9","unit":"W/W"},"소음":{"value":"72","unit":"dB(A)"},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 압축기수":{"value":"2","unit":"EA"},"압축기 > 오일명칭 (윤활유)":{"value":"FW68L(PVE)","unit":null},"압축기 > 오일 충진량":{"value":"1 400 x 2","unit":"cc"},"Refrigerant > 종류":{"value":"R32","unit":null},"Refrigerant > 충진량":{"value":"4.7 x 2","unit":"kg"},"증발기 > 형식":{"value":"Shell & Tube","unit":null},"증발기 > 수두 손실":{"value":"40","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42 / 10","unit":"kg/㎠"},"증발기 > 정격 유량 (냉각/가열)":{"value":"211","unit":"LPM"},"증발기 > 연결 배관경 (입구/출구)":{"value":"50","unit":"mm"},"응축기 송풍 기 > 형식":{"value":"Corrugate","unit":null},"응축기 송풍 기 > 팬 수":{"value":"2","unit":"EA"},"응축기 송풍 기 > 날개 수":{"value":"6","unit":"EA"},"응축기 송풍 기 > 풍량":{"value":"246 x 2","unit":"CMM x No."},"팽창 장치":{"value":"EEV","unit":null},"제품 중량":{"value":"570","unit":"kg"},"본체 치수 > W":{"value":"765","unit":"mm"},"본체 치수 > H":{"value":"2 210","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"원격 제어 방식":{"value":"Modbus","unit":null},"전원선":{"value":"10.0mm2x 4C","unit":"㎟"},"냉각 출수 온도":{"value":"4~25","unit":"℃"},"냉각 외기온도":{"value":"-15~52","unit":"℃"},"누전차단기":{"value":"50","unit":"A"},"운전 범위":{"value":"20~100%","unit":null}},"source":"KR_InveterScrollChiller_R32_380V_HP_Domestic_MFL67285216_5BHW0-02A_Spec.xlsx | 460V(HDT3)"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"KCAH023LDT3","equipmentCode":null,"horsepower":null,"coolingW":74000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"3, 4, 380","unit":"상,선식,V"},"냉각 능력":{"value":"74","unit":"Kw"},"냉각 능력 (RT)":{"value":"21","unit":"RT"},"냉각 소비전력":{"value":"26.43","unit":"Kw"},"냉각 효율":{"value":"2.8","unit":"W/W"},"부분 부하 효율 (IPLV)":{"value":"5.9","unit":"W/W"},"소음":{"value":"72","unit":"dB(A)"},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 압축기수":{"value":"2","unit":"EA"},"압축기 > 오일명칭 (윤활유)":{"value":"FW68L(PVE)","unit":null},"압축기 > 오일 충진량":{"value":"1 400 x 2","unit":"cc"},"Refrigerant > 종류":{"value":"R32","unit":null},"Refrigerant > 충진량":{"value":"4.7 x 2","unit":"kg"},"증발기 > 형식":{"value":"Shell & Tube","unit":null},"증발기 > 수두 손실":{"value":"40","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42 / 10","unit":"kg/㎠"},"증발기 > 정격 유량 (냉각/가열)":{"value":"211","unit":"LPM"},"증발기 > 연결 배관경 (입구/출구)":{"value":"50","unit":"mm"},"응축기 송풍 기 > 형식":{"value":"Corrugate","unit":null},"응축기 송풍 기 > 팬 수":{"value":"2","unit":"EA"},"응축기 송풍 기 > 날개 수":{"value":"6","unit":"EA"},"응축기 송풍 기 > 풍량":{"value":"246 x 2","unit":"CMM x No."},"팽창 장치":{"value":"EEV","unit":null},"제품 중량":{"value":"570","unit":"kg"},"본체 치수 > W":{"value":"765","unit":"mm"},"본체 치수 > H":{"value":"2 210","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"원격 제어 방식":{"value":"Modbus","unit":null},"전원선":{"value":"16.0mm2x 5C","unit":"㎟"},"냉각 출수 온도":{"value":"4~25","unit":"℃"},"냉각 외기온도":{"value":"-15~52","unit":"℃"},"누전차단기":{"value":"60","unit":"A"},"운전 범위":{"value":"20~100%","unit":null}},"source":"KR_InveterScrollChiller_R32_380V_HP_Domestic_MFL67285216_5BHW0-02A_Spec.xlsx | 380V(LDT3)"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"KCAH033HDT3","equipmentCode":null,"horsepower":null,"coolingW":114000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"3, 3, 460","unit":"상,선식,V"},"냉각 능력":{"value":"114","unit":"Kw"},"냉각 능력 (RT)":{"value":"32.4","unit":"RT"},"냉각 소비전력":{"value":"36.77","unit":"Kw"},"냉각 효율":{"value":"3.1","unit":"W/W"},"부분 부하 효율 (IPLV)":{"value":"5.9","unit":"W/W"},"소음":{"value":"72","unit":"dB(A)"},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 압축기수":{"value":"2","unit":"EA"},"압축기 > 오일명칭 (윤활유)":{"value":"FW68L(PVE)","unit":null},"압축기 > 오일 충진량":{"value":"1 400 x 4","unit":"cc"},"Refrigerant > 종류":{"value":"R32","unit":null},"Refrigerant > 충진량":{"value":"4.7 x 4","unit":"kg"},"증발기 > 형식":{"value":"Shell & Tube","unit":null},"증발기 > 수두 손실":{"value":"25","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42 / 10","unit":"kg/㎠"},"증발기 > 정격 유량 (냉각/가열)":{"value":"326","unit":"LPM"},"증발기 > 연결 배관경 (입구/출구)":{"value":"65","unit":"mm"},"응축기 송풍 기 > 형식":{"value":"Corrugate","unit":null},"응축기 송풍 기 > 팬 수":{"value":"4","unit":"EA"},"응축기 송풍 기 > 날개 수":{"value":"6","unit":"EA"},"응축기 송풍 기 > 풍량":{"value":"246 x 4","unit":"CMM x No."},"팽창 장치":{"value":"EEV","unit":null},"제품 중량":{"value":"1 070","unit":"kg"},"본체 치수 > W":{"value":"1 528","unit":"mm"},"본체 치수 > H":{"value":"2 210","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"원격 제어 방식":{"value":"Modbus","unit":null},"전원선":{"value":"25.0mm2x 4C","unit":"㎟"},"냉각 출수 온도":{"value":"4~25","unit":"℃"},"냉각 외기온도":{"value":"-15~52","unit":"℃"},"누전차단기":{"value":"90","unit":"A"},"운전 범위":{"value":"20~100%","unit":null}},"source":"KR_InveterScrollChiller_R32_380V_HP_Domestic_MFL67285216_5BHW0-02A_Spec.xlsx | 460V(HDT3)"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"KCAH033LDT3","equipmentCode":null,"horsepower":null,"coolingW":114000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"3, 4, 380","unit":"상,선식,V"},"냉각 능력":{"value":"114","unit":"Kw"},"냉각 능력 (RT)":{"value":"32.4","unit":"RT"},"냉각 소비전력":{"value":"36.77","unit":"Kw"},"냉각 효율":{"value":"3.1","unit":"W/W"},"부분 부하 효율 (IPLV)":{"value":"5.9","unit":"W/W"},"소음":{"value":"72","unit":"dB(A)"},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 압축기수":{"value":"4","unit":"EA"},"압축기 > 오일명칭 (윤활유)":{"value":"FW68L(PVE)","unit":null},"압축기 > 오일 충진량":{"value":"1 400 x 4","unit":"cc"},"Refrigerant > 종류":{"value":"R32","unit":null},"Refrigerant > 충진량":{"value":"4.7 x 4","unit":"kg"},"증발기 > 형식":{"value":"Shell & Tube","unit":null},"증발기 > 수두 손실":{"value":"25","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42 / 10","unit":"kg/㎠"},"증발기 > 정격 유량 (냉각/가열)":{"value":"326","unit":"LPM"},"증발기 > 연결 배관경 (입구/출구)":{"value":"65A","unit":"mm"},"응축기 송풍 기 > 형식":{"value":"Corrugate","unit":null},"응축기 송풍 기 > 팬 수":{"value":"4","unit":"EA"},"응축기 송풍 기 > 날개 수":{"value":"6","unit":"EA"},"응축기 송풍 기 > 풍량":{"value":"246 x 4","unit":"CMM x No."},"팽창 장치":{"value":"EEV","unit":null},"제품 중량":{"value":"1 070","unit":"kg"},"본체 치수 > W":{"value":"1 528","unit":"mm"},"본체 치수 > H":{"value":"2 210","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"원격 제어 방식":{"value":"Modbus","unit":null},"전원선":{"value":"50.0mm2x 5C","unit":"㎟"},"냉각 출수 온도":{"value":"4~25","unit":"℃"},"냉각 외기온도":{"value":"-15~52","unit":"℃"},"누전차단기":{"value":"125","unit":"A"},"운전 범위":{"value":"20~100%","unit":null}},"source":"KR_InveterScrollChiller_R32_380V_HP_Domestic_MFL67285216_5BHW0-02A_Spec.xlsx | 380V(LDT3)"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"KCAH040HDT3","equipmentCode":null,"horsepower":null,"coolingW":130000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"3, 3, 460","unit":"상,선식,V"},"냉각 능력":{"value":"130","unit":"Kw"},"냉각 능력 (RT)":{"value":"37","unit":"RT"},"냉각 소비전력":{"value":"43.33","unit":"Kw"},"냉각 효율":{"value":"3","unit":"W/W"},"부분 부하 효율 (IPLV)":{"value":"5.9","unit":"W/W"},"소음":{"value":"74","unit":"dB(A)"},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 압축기수":{"value":"2","unit":"EA"},"압축기 > 오일명칭 (윤활유)":{"value":"FW68L(PVE)","unit":null},"압축기 > 오일 충진량":{"value":"1 400 x 4","unit":"cc"},"Refrigerant > 종류":{"value":"R32","unit":null},"Refrigerant > 충진량":{"value":"4.7 x 4","unit":"kg"},"증발기 > 형식":{"value":"Shell & Tube","unit":null},"증발기 > 수두 손실":{"value":"30","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42 / 10","unit":"kg/㎠"},"증발기 > 정격 유량 (냉각/가열)":{"value":"371","unit":"LPM"},"증발기 > 연결 배관경 (입구/출구)":{"value":"65","unit":"mm"},"응축기 송풍 기 > 형식":{"value":"Corrugate","unit":null},"응축기 송풍 기 > 팬 수":{"value":"4","unit":"EA"},"응축기 송풍 기 > 날개 수":{"value":"6","unit":"EA"},"응축기 송풍 기 > 풍량":{"value":"246 x 4","unit":"CMM x No."},"팽창 장치":{"value":"EEV","unit":null},"제품 중량":{"value":"1 070","unit":"kg"},"본체 치수 > W":{"value":"1 528","unit":"mm"},"본체 치수 > H":{"value":"2 210","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"원격 제어 방식":{"value":"Modbus","unit":null},"전원선":{"value":"25.0mm2x 4C","unit":"㎟"},"냉각 출수 온도":{"value":"4~25","unit":"℃"},"냉각 외기온도":{"value":"-15~52","unit":"℃"},"누전차단기":{"value":"100","unit":"A"},"운전 범위":{"value":"20~100%","unit":null}},"source":"KR_InveterScrollChiller_R32_380V_HP_Domestic_MFL67285216_5BHW0-02A_Spec.xlsx | 460V(HDT3)"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"KCAH040LDT3","equipmentCode":null,"horsepower":null,"coolingW":130000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"3, 4, 380","unit":"상,선식,V"},"냉각 능력":{"value":"130","unit":"Kw"},"냉각 능력 (RT)":{"value":"37","unit":"RT"},"냉각 소비전력":{"value":"43.33","unit":"Kw"},"냉각 효율":{"value":"3","unit":"W/W"},"부분 부하 효율 (IPLV)":{"value":"5.9","unit":"W/W"},"소음":{"value":"74","unit":"dB(A)"},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 압축기수":{"value":"4","unit":"EA"},"압축기 > 오일명칭 (윤활유)":{"value":"FW68L(PVE)","unit":null},"압축기 > 오일 충진량":{"value":"1 400 x 4","unit":"cc"},"Refrigerant > 종류":{"value":"R32","unit":null},"Refrigerant > 충진량":{"value":"4.7 x 4","unit":"kg"},"증발기 > 형식":{"value":"Shell & Tube","unit":null},"증발기 > 수두 손실":{"value":"30","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42 / 10","unit":"kg/㎠"},"증발기 > 정격 유량 (냉각/가열)":{"value":"371","unit":"LPM"},"증발기 > 연결 배관경 (입구/출구)":{"value":"65A","unit":"mm"},"응축기 송풍 기 > 형식":{"value":"Corrugate","unit":null},"응축기 송풍 기 > 팬 수":{"value":"4","unit":"EA"},"응축기 송풍 기 > 날개 수":{"value":"6","unit":"EA"},"응축기 송풍 기 > 풍량":{"value":"246 x 4","unit":"CMM x No."},"팽창 장치":{"value":"EEV","unit":null},"제품 중량":{"value":"1 070","unit":"kg"},"본체 치수 > W":{"value":"1 528","unit":"mm"},"본체 치수 > H":{"value":"2 210","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"원격 제어 방식":{"value":"Modbus","unit":null},"전원선":{"value":"50.0mm2x 5C","unit":"㎟"},"냉각 출수 온도":{"value":"4~25","unit":"℃"},"냉각 외기온도":{"value":"-15~52","unit":"℃"},"누전차단기":{"value":"125","unit":"A"},"운전 범위":{"value":"20~100%","unit":null}},"source":"KR_InveterScrollChiller_R32_380V_HP_Domestic_MFL67285216_5BHW0-02A_Spec.xlsx | 380V(LDT3)"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"KCAH045HDT3","equipmentCode":null,"horsepower":null,"coolingW":148000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"3, 3, 460","unit":"상,선식,V"},"냉각 능력":{"value":"148","unit":"Kw"},"냉각 능력 (RT)":{"value":"42.1","unit":"RT"},"냉각 소비전력":{"value":"52.87","unit":"Kw"},"냉각 효율":{"value":"2.8","unit":"W/W"},"부분 부하 효율 (IPLV)":{"value":"5.9","unit":"W/W"},"소음":{"value":"75","unit":"dB(A)"},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 압축기수":{"value":"2","unit":"EA"},"압축기 > 오일명칭 (윤활유)":{"value":"FW68L(PVE)","unit":null},"압축기 > 오일 충진량":{"value":"1 400 x 4","unit":"cc"},"Refrigerant > 종류":{"value":"R32","unit":null},"Refrigerant > 충진량":{"value":"4.7 x 4","unit":"kg"},"증발기 > 형식":{"value":"Shell & Tube","unit":null},"증발기 > 수두 손실":{"value":"40","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42 / 10","unit":"kg/㎠"},"증발기 > 정격 유량 (냉각/가열)":{"value":"423","unit":"LPM"},"증발기 > 연결 배관경 (입구/출구)":{"value":"65","unit":"mm"},"응축기 송풍 기 > 형식":{"value":"Corrugate","unit":null},"응축기 송풍 기 > 팬 수":{"value":"4","unit":"EA"},"응축기 송풍 기 > 날개 수":{"value":"6","unit":"EA"},"응축기 송풍 기 > 풍량":{"value":"246 x 4","unit":"CMM x No."},"팽창 장치":{"value":"EEV","unit":null},"제품 중량":{"value":"1 070","unit":"kg"},"본체 치수 > W":{"value":"1 528","unit":"mm"},"본체 치수 > H":{"value":"2 210","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"원격 제어 방식":{"value":"Modbus","unit":null},"전원선":{"value":"25.0mm2x 4C","unit":"㎟"},"냉각 출수 온도":{"value":"4~25","unit":"℃"},"냉각 외기온도":{"value":"-15~52","unit":"℃"},"누전차단기":{"value":"100","unit":"A"},"운전 범위":{"value":"20~100%","unit":null}},"source":"KR_InveterScrollChiller_R32_380V_HP_Domestic_MFL67285216_5BHW0-02A_Spec.xlsx | 460V(HDT3)"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"KCAH045LDT3","equipmentCode":null,"horsepower":null,"coolingW":148000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"3, 4, 380","unit":"상,선식,V"},"냉각 능력":{"value":"148","unit":"Kw"},"냉각 능력 (RT)":{"value":"42.1","unit":"RT"},"냉각 소비전력":{"value":"52.87","unit":"Kw"},"냉각 효율":{"value":"2.8","unit":"W/W"},"부분 부하 효율 (IPLV)":{"value":"5.9","unit":"W/W"},"소음":{"value":"75","unit":"dB(A)"},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 압축기수":{"value":"4","unit":"EA"},"압축기 > 오일명칭 (윤활유)":{"value":"FW68L(PVE)","unit":null},"압축기 > 오일 충진량":{"value":"1 400 x 4","unit":"cc"},"Refrigerant > 종류":{"value":"R32","unit":null},"Refrigerant > 충진량":{"value":"4.7 x 4","unit":"kg"},"증발기 > 형식":{"value":"Shell & Tube","unit":null},"증발기 > 수두 손실":{"value":"40","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42 / 10","unit":"kg/㎠"},"증발기 > 정격 유량 (냉각/가열)":{"value":"423","unit":"LPM"},"증발기 > 연결 배관경 (입구/출구)":{"value":"65A","unit":"mm"},"응축기 송풍 기 > 형식":{"value":"Corrugate","unit":null},"응축기 송풍 기 > 팬 수":{"value":"4","unit":"EA"},"응축기 송풍 기 > 날개 수":{"value":"6","unit":"EA"},"응축기 송풍 기 > 풍량":{"value":"246 x 4","unit":"CMM x No."},"팽창 장치":{"value":"EEV","unit":null},"제품 중량":{"value":"1 070","unit":"kg"},"본체 치수 > W":{"value":"1 528","unit":"mm"},"본체 치수 > H":{"value":"2 210","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"원격 제어 방식":{"value":"Modbus","unit":null},"전원선":{"value":"50.0mm2x 5C","unit":"㎟"},"냉각 출수 온도":{"value":"4~25","unit":"℃"},"냉각 외기온도":{"value":"-15~52","unit":"℃"},"누전차단기":{"value":"125","unit":"A"},"운전 범위":{"value":"20~100%","unit":null}},"source":"KR_InveterScrollChiller_R32_380V_HP_Domestic_MFL67285216_5BHW0-02A_Spec.xlsx | 380V(LDT3)"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"KCAH050HDT3","equipmentCode":null,"horsepower":null,"coolingW":171000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"3, 3, 460","unit":"상,선식,V"},"냉각 능력":{"value":"171","unit":"Kw"},"냉각 능력 (RT)":{"value":"48.6","unit":"RT"},"냉각 소비전력":{"value":"55.16","unit":"Kw"},"냉각 효율":{"value":"3.1","unit":"W/W"},"부분 부하 효율 (IPLV)":{"value":"5.9","unit":"W/W"},"소음":{"value":"74","unit":"dB(A)"},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 압축기수":{"value":"2","unit":"EA"},"압축기 > 오일명칭 (윤활유)":{"value":"FW68L(PVE)","unit":null},"압축기 > 오일 충진량":{"value":"1 400 x 6","unit":"cc"},"Refrigerant > 종류":{"value":"R32","unit":null},"Refrigerant > 충진량":{"value":"4.7 x 6","unit":"kg"},"증발기 > 형식":{"value":"Shell & Tube","unit":null},"증발기 > 수두 손실":{"value":"25","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42 / 10","unit":"kg/㎠"},"증발기 > 정격 유량 (냉각/가열)":{"value":"489","unit":"LPM"},"증발기 > 연결 배관경 (입구/출구)":{"value":"65","unit":"mm"},"응축기 송풍 기 > 형식":{"value":"Corrugate","unit":null},"응축기 송풍 기 > 팬 수":{"value":"6","unit":"EA"},"응축기 송풍 기 > 날개 수":{"value":"6","unit":"EA"},"응축기 송풍 기 > 풍량":{"value":"246 x 6","unit":"CMM x No."},"팽창 장치":{"value":"EEV","unit":null},"제품 중량":{"value":"1 569","unit":"kg"},"본체 치수 > W":{"value":"2 291","unit":"mm"},"본체 치수 > H":{"value":"2 210","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"원격 제어 방식":{"value":"Modbus","unit":null},"전원선":{"value":"50.0mm2x 4C","unit":"㎟"},"냉각 출수 온도":{"value":"4~25","unit":"℃"},"냉각 외기온도":{"value":"-15~52","unit":"℃"},"누전차단기":{"value":"150","unit":"A"},"운전 범위":{"value":"20~100%","unit":null}},"source":"KR_InveterScrollChiller_R32_380V_HP_Domestic_MFL67285216_5BHW0-02A_Spec.xlsx | 460V(HDT3)"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"KCAH050LDT3","equipmentCode":null,"horsepower":null,"coolingW":171000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"3, 4, 380","unit":"상,선식,V"},"냉각 능력":{"value":"171","unit":"Kw"},"냉각 능력 (RT)":{"value":"48.6","unit":"RT"},"냉각 소비전력":{"value":"55.16","unit":"Kw"},"냉각 효율":{"value":"3.1","unit":"W/W"},"부분 부하 효율 (IPLV)":{"value":"5.9","unit":"W/W"},"소음":{"value":"74","unit":"dB(A)"},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 압축기수":{"value":"6","unit":"EA"},"압축기 > 오일명칭 (윤활유)":{"value":"FW68L(PVE)","unit":null},"압축기 > 오일 충진량":{"value":"1 400 x 6","unit":"cc"},"Refrigerant > 종류":{"value":"R32","unit":null},"Refrigerant > 충진량":{"value":"4.7 x 6","unit":"kg"},"증발기 > 형식":{"value":"Shell & Tube","unit":null},"증발기 > 수두 손실":{"value":"25","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42 / 10","unit":"kg/㎠"},"증발기 > 정격 유량 (냉각/가열)":{"value":"489","unit":"LPM"},"증발기 > 연결 배관경 (입구/출구)":{"value":"65","unit":"mm"},"응축기 송풍 기 > 형식":{"value":"Corrugate","unit":null},"응축기 송풍 기 > 팬 수":{"value":"6","unit":"EA"},"응축기 송풍 기 > 날개 수":{"value":"6","unit":"EA"},"응축기 송풍 기 > 풍량":{"value":"246 x 6","unit":"CMM x No."},"팽창 장치":{"value":"EEV","unit":null},"제품 중량":{"value":"1 569","unit":"kg"},"본체 치수 > W":{"value":"2 291","unit":"mm"},"본체 치수 > H":{"value":"2 210","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"원격 제어 방식":{"value":"Modbus","unit":null},"전원선":{"value":"95.0mm2x 5C","unit":"㎟"},"냉각 출수 온도":{"value":"4~25","unit":"℃"},"냉각 외기온도":{"value":"-15~52","unit":"℃"},"누전차단기":{"value":"175","unit":"A"},"운전 범위":{"value":"20~100%","unit":null}},"source":"KR_InveterScrollChiller_R32_380V_HP_Domestic_MFL67285216_5BHW0-02A_Spec.xlsx | 380V(LDT3)"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"KCAH060HDT3","equipmentCode":null,"horsepower":null,"coolingW":195000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"3, 3, 460","unit":"상,선식,V"},"냉각 능력":{"value":"195","unit":"Kw"},"냉각 능력 (RT)":{"value":"55.5","unit":"RT"},"냉각 소비전력":{"value":"65","unit":"Kw"},"냉각 효율":{"value":"3","unit":"W/W"},"부분 부하 효율 (IPLV)":{"value":"5.9","unit":"W/W"},"소음":{"value":"76","unit":"dB(A)"},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 압축기수":{"value":"2","unit":"EA"},"압축기 > 오일명칭 (윤활유)":{"value":"FW68L(PVE)","unit":null},"압축기 > 오일 충진량":{"value":"1 400 x 6","unit":"cc"},"Refrigerant > 종류":{"value":"R32","unit":null},"Refrigerant > 충진량":{"value":"4.7 x 6","unit":"kg"},"증발기 > 형식":{"value":"Shell & Tube","unit":null},"증발기 > 수두 손실":{"value":"30","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42 / 10","unit":"kg/㎠"},"증발기 > 정격 유량 (냉각/가열)":{"value":"557","unit":"LPM"},"증발기 > 연결 배관경 (입구/출구)":{"value":"65","unit":"mm"},"응축기 송풍 기 > 형식":{"value":"Corrugate","unit":null},"응축기 송풍 기 > 팬 수":{"value":"6","unit":"EA"},"응축기 송풍 기 > 날개 수":{"value":"6","unit":"EA"},"응축기 송풍 기 > 풍량":{"value":"246 x 6","unit":"CMM x No."},"팽창 장치":{"value":"EEV","unit":null},"제품 중량":{"value":"1 569","unit":"kg"},"본체 치수 > W":{"value":"2 291","unit":"mm"},"본체 치수 > H":{"value":"2 210","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"원격 제어 방식":{"value":"Modbus","unit":null},"전원선":{"value":"95.0mm2x 4C","unit":"㎟"},"냉각 출수 온도":{"value":"4~25","unit":"℃"},"냉각 외기온도":{"value":"-15~52","unit":"℃"},"누전차단기":{"value":"150","unit":"A"},"운전 범위":{"value":"20~100%","unit":null}},"source":"KR_InveterScrollChiller_R32_380V_HP_Domestic_MFL67285216_5BHW0-02A_Spec.xlsx | 460V(HDT3)"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"KCAH060LDT3","equipmentCode":null,"horsepower":null,"coolingW":195000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"3, 4, 380","unit":"상,선식,V"},"냉각 능력":{"value":"195","unit":"Kw"},"냉각 능력 (RT)":{"value":"55.5","unit":"RT"},"냉각 소비전력":{"value":"65","unit":"Kw"},"냉각 효율":{"value":"3","unit":"W/W"},"부분 부하 효율 (IPLV)":{"value":"5.9","unit":"W/W"},"소음":{"value":"76","unit":"dB(A)"},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 압축기수":{"value":"6","unit":"EA"},"압축기 > 오일명칭 (윤활유)":{"value":"FW68L(PVE)","unit":null},"압축기 > 오일 충진량":{"value":"1 400 x 6","unit":"cc"},"Refrigerant > 종류":{"value":"R32","unit":null},"Refrigerant > 충진량":{"value":"4.7 x 6","unit":"kg"},"증발기 > 형식":{"value":"Shell & Tube","unit":null},"증발기 > 수두 손실":{"value":"30","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42 / 10","unit":"kg/㎠"},"증발기 > 정격 유량 (냉각/가열)":{"value":"557","unit":"LPM"},"증발기 > 연결 배관경 (입구/출구)":{"value":"65","unit":"mm"},"응축기 송풍 기 > 형식":{"value":"Corrugate","unit":null},"응축기 송풍 기 > 팬 수":{"value":"6","unit":"EA"},"응축기 송풍 기 > 날개 수":{"value":"6","unit":"EA"},"응축기 송풍 기 > 풍량":{"value":"246 x 6","unit":"CMM x No."},"팽창 장치":{"value":"EEV","unit":null},"제품 중량":{"value":"1 569","unit":"kg"},"본체 치수 > W":{"value":"2 291","unit":"mm"},"본체 치수 > H":{"value":"2 210","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"원격 제어 방식":{"value":"Modbus","unit":null},"전원선":{"value":"95.0mm2x 5C","unit":"㎟"},"냉각 출수 온도":{"value":"4~25","unit":"℃"},"냉각 외기온도":{"value":"-15~52","unit":"℃"},"누전차단기":{"value":"175","unit":"A"},"운전 범위":{"value":"20~100%","unit":null}},"source":"KR_InveterScrollChiller_R32_380V_HP_Domestic_MFL67285216_5BHW0-02A_Spec.xlsx | 380V(LDT3)"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"KCAH067HDT3","equipmentCode":null,"horsepower":null,"coolingW":222000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"3, 3, 460","unit":"상,선식,V"},"냉각 능력":{"value":"222","unit":"Kw"},"냉각 능력 (RT)":{"value":"63.1","unit":"RT"},"냉각 소비전력":{"value":"79.3","unit":"Kw"},"냉각 효율":{"value":"2.8","unit":"W/W"},"부분 부하 효율 (IPLV)":{"value":"5.9","unit":"W/W"},"소음":{"value":"77","unit":"dB(A)"},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 압축기수":{"value":"2","unit":"EA"},"압축기 > 오일명칭 (윤활유)":{"value":"FW68L(PVE)","unit":null},"압축기 > 오일 충진량":{"value":"1 400 x 6","unit":"cc"},"Refrigerant > 종류":{"value":"R32","unit":null},"Refrigerant > 충진량":{"value":"4.7 x 6","unit":"kg"},"증발기 > 형식":{"value":"Shell & Tube","unit":null},"증발기 > 수두 손실":{"value":"40","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42 / 10","unit":"kg/㎠"},"증발기 > 정격 유량 (냉각/가열)":{"value":"634","unit":"LPM"},"증발기 > 연결 배관경 (입구/출구)":{"value":"65","unit":"mm"},"응축기 송풍 기 > 형식":{"value":"Corrugate","unit":null},"응축기 송풍 기 > 팬 수":{"value":"6","unit":"EA"},"응축기 송풍 기 > 날개 수":{"value":"6","unit":"EA"},"응축기 송풍 기 > 풍량":{"value":"246 x 6","unit":"CMM x No."},"팽창 장치":{"value":"EEV","unit":null},"제품 중량":{"value":"1 569","unit":"kg"},"본체 치수 > W":{"value":"2 291","unit":"mm"},"본체 치수 > H":{"value":"2 210","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"원격 제어 방식":{"value":"Modbus","unit":null},"전원선":{"value":"95.0mm2x 4C","unit":"㎟"},"냉각 출수 온도":{"value":"4~25","unit":"℃"},"냉각 외기온도":{"value":"-15~52","unit":"℃"},"누전차단기":{"value":"150","unit":"A"},"운전 범위":{"value":"20~100%","unit":null}},"source":"KR_InveterScrollChiller_R32_380V_HP_Domestic_MFL67285216_5BHW0-02A_Spec.xlsx | 460V(HDT3)"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"KCAH067LDT3","equipmentCode":null,"horsepower":null,"coolingW":222000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원사양":{"value":"3, 4, 380","unit":"상,선식,V"},"냉각 능력":{"value":"222","unit":"Kw"},"냉각 능력 (RT)":{"value":"63.1","unit":"RT"},"냉각 소비전력":{"value":"79.3","unit":"Kw"},"냉각 효율":{"value":"2.8","unit":"W/W"},"부분 부하 효율 (IPLV)":{"value":"5.9","unit":"W/W"},"소음":{"value":"77","unit":"dB(A)"},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 압축기수":{"value":"6","unit":"EA"},"압축기 > 오일명칭 (윤활유)":{"value":"FW68L(PVE)","unit":null},"압축기 > 오일 충진량":{"value":"1 400 x 6","unit":"cc"},"Refrigerant > 종류":{"value":"R32","unit":null},"Refrigerant > 충진량":{"value":"4.7 x 6","unit":"kg"},"증발기 > 형식":{"value":"Shell & Tube","unit":null},"증발기 > 수두 손실":{"value":"40","unit":"kPa"},"증발기 > 최대 사용 압력(냉매/물)":{"value":"42 / 10","unit":"kg/㎠"},"증발기 > 정격 유량 (냉각/가열)":{"value":"634","unit":"LPM"},"증발기 > 연결 배관경 (입구/출구)":{"value":"65","unit":"mm"},"응축기 송풍 기 > 형식":{"value":"Corrugate","unit":null},"응축기 송풍 기 > 팬 수":{"value":"6","unit":"EA"},"응축기 송풍 기 > 날개 수":{"value":"6","unit":"EA"},"응축기 송풍 기 > 풍량":{"value":"246 x 6","unit":"CMM x No."},"팽창 장치":{"value":"EEV","unit":null},"제품 중량":{"value":"1 569","unit":"kg"},"본체 치수 > W":{"value":"2 291","unit":"mm"},"본체 치수 > H":{"value":"2 210","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"원격 제어 방식":{"value":"Modbus","unit":null},"전원선":{"value":"95.0mm2x 5C","unit":"㎟"},"냉각 출수 온도":{"value":"4~25","unit":"℃"},"냉각 외기온도":{"value":"-15~52","unit":"℃"},"누전차단기":{"value":"175","unit":"A"},"운전 범위":{"value":"20~100%","unit":null}},"source":"KR_InveterScrollChiller_R32_380V_HP_Domestic_MFL67285216_5BHW0-02A_Spec.xlsx | 380V(LDT3)"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"KCHH020LDG3","equipmentCode":null,"horsepower":null,"coolingW":65000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원 사양":{"value":"3, 4, 380","unit":"상, 선식, V"},"능력 > 냉각":{"value":"65","unit":"kW"},"능력 > 냉각 (RT)":{"value":"18.5","unit":"RT"},"능력 > 가열":{"value":"70","unit":"kW"},"능력 > 가열 (RT)":{"value":"19.9","unit":"RT"},"소비 전력 > 냉각":{"value":"21.67","unit":"kW"},"소비 전력 > 가열":{"value":"20","unit":"kW"},"효율 > 냉각":{"value":"3","unit":"W/W"},"효율 > 가열":{"value":"3.5","unit":"W/W"},"부분 부하 효율 (IPLV)":{"value":"5.9","unit":"W/W"},"소음":{"value":"67","unit":"dB(A)"},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 압축기 수":{"value":"2","unit":"EA"},"압축기 > 오일명칭 (윤활유)":{"value":"FW68L(PVE)","unit":null},"압축기 > 오일 충진량":{"value":"1 400 x 2","unit":"cc"},"냉매 > 종류":{"value":"R32","unit":null},"냉매 > 충진량":{"value":"4.7 x 2","unit":"kg"},"증발기 > 형식":{"value":"Plate","unit":null},"증발기 > 수두 손실":{"value":"21.5","unit":"kPa"},"증발기 > 최대 사용 압력 (냉매/물)":{"value":"42/10","unit":"kg/㎠"},"증발기 > 정격 유량 (냉각/가열)":{"value":"186/200","unit":"LPM"},"증발기 > 연결 배관경 (입구/출구)":{"value":"50A/50A","unit":"mm"},"응축기 송풍 기 > 형식":{"value":"BLDC","unit":null},"응축기 송풍 기 > 팬 수":{"value":"2","unit":"EA"},"응축기 송풍 기 > 날개 수":{"value":"6","unit":"EA"},"응축기 송풍 기 > 풍량":{"value":"246 x 2","unit":"CMM x No."},"팽창 장치":{"value":"EEV","unit":null},"제품 중량":{"value":"521","unit":"kg"},"본체 치수 > W":{"value":"765","unit":"mm"},"본체 치수 > H":{"value":"2 210","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"원격 제어 방식":{"value":"Modbus 접점","unit":null},"전원선":{"value":"25.0 ㎟×5C","unit":"㎟"},"출수 온도 > 냉각":{"value":"4~25","unit":"℃"},"출수 온도 > 가열":{"value":"30~60","unit":"℃"},"외기 온도 > 냉각":{"value":"-15~52","unit":"℃"},"외기 온도 > 가열":{"value":"-30~35","unit":"℃"},"누전차단기":{"value":"60","unit":"A"},"운전 범위":{"value":"20 % ~ 100 %","unit":null}},"source":"KR_InveterScrollChiller_R32_380V_HP_Domestic_MFL67285216_5BHW0-02A_Spec.xlsx | 380V(LDG3)"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"KCHH023LDG3","equipmentCode":null,"horsepower":null,"coolingW":74000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원 사양":{"value":"3, 4, 380","unit":"상, 선식, V"},"능력 > 냉각":{"value":"74","unit":"kW"},"능력 > 냉각 (RT)":{"value":"21","unit":"RT"},"능력 > 가열":{"value":"82","unit":"kW"},"능력 > 가열 (RT)":{"value":"23.3","unit":"RT"},"소비 전력 > 냉각":{"value":"26.43","unit":"kW"},"소비 전력 > 가열":{"value":"24.12","unit":"kW"},"효율 > 냉각":{"value":"2.8","unit":"W/W"},"효율 > 가열":{"value":"3.4","unit":"W/W"},"부분 부하 효율 (IPLV)":{"value":"5.9","unit":"W/W"},"소음":{"value":"68","unit":"dB(A)"},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 압축기 수":{"value":"2","unit":"EA"},"압축기 > 오일명칭 (윤활유)":{"value":"FW68L(PVE)","unit":null},"압축기 > 오일 충진량":{"value":"1 400 x 2","unit":"cc"},"냉매 > 종류":{"value":"R32","unit":null},"냉매 > 충진량":{"value":"4.7 x 2","unit":"kg"},"증발기 > 형식":{"value":"Plate","unit":null},"증발기 > 수두 손실":{"value":"28.7","unit":"kPa"},"증발기 > 최대 사용 압력 (냉매/물)":{"value":"42/10","unit":"kg/㎠"},"증발기 > 정격 유량 (냉각/가열)":{"value":"211 / 234","unit":"LPM"},"증발기 > 연결 배관경 (입구/출구)":{"value":"50A/50A","unit":"mm"},"응축기 송풍 기 > 형식":{"value":"BLDC","unit":null},"응축기 송풍 기 > 팬 수":{"value":"2","unit":"EA"},"응축기 송풍 기 > 날개 수":{"value":"6","unit":"EA"},"응축기 송풍 기 > 풍량":{"value":"246 x 2","unit":"CMM x No."},"팽창 장치":{"value":"EEV","unit":null},"제품 중량":{"value":"521","unit":"kg"},"본체 치수 > W":{"value":"765","unit":"mm"},"본체 치수 > H":{"value":"2 210","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"원격 제어 방식":{"value":"Modbus 접점","unit":null},"전원선":{"value":"25.0 ㎟×5C","unit":"㎟"},"출수 온도 > 냉각":{"value":"4~25","unit":"℃"},"출수 온도 > 가열":{"value":"30~60","unit":"℃"},"외기 온도 > 냉각":{"value":"-15~52","unit":"℃"},"외기 온도 > 가열":{"value":"-30~35","unit":"℃"},"누전차단기":{"value":"60","unit":"A"},"운전 범위":{"value":"20 % ~ 100 %","unit":null}},"source":"KR_InveterScrollChiller_R32_380V_HP_Domestic_MFL67285216_5BHW0-02A_Spec.xlsx | 380V(LDG3)"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"KCHH033LDG3","equipmentCode":null,"horsepower":null,"coolingW":114000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원 사양":{"value":"3, 4, 380","unit":"상, 선식, V"},"능력 > 냉각":{"value":"114","unit":"kW"},"능력 > 냉각 (RT)":{"value":"32.4","unit":"RT"},"능력 > 가열":{"value":"120","unit":"kW"},"능력 > 가열 (RT)":{"value":"34.2","unit":"RT"},"소비 전력 > 냉각":{"value":"36.77","unit":"kW"},"소비 전력 > 가열":{"value":"33.33","unit":"kW"},"효율 > 냉각":{"value":"3.1","unit":"W/W"},"효율 > 가열":{"value":"3.6","unit":"W/W"},"부분 부하 효율 (IPLV)":{"value":"5.9","unit":"W/W"},"소음":{"value":"68","unit":"dB(A)"},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 압축기 수":{"value":"4","unit":"EA"},"압축기 > 오일명칭 (윤활유)":{"value":"FW68L(PVE)","unit":null},"압축기 > 오일 충진량":{"value":"1 400 x 4","unit":"cc"},"냉매 > 종류":{"value":"R32","unit":null},"냉매 > 충진량":{"value":"4.7 x 4","unit":"kg"},"증발기 > 형식":{"value":"Plate","unit":null},"증발기 > 수두 손실":{"value":"18.7","unit":"kPa"},"증발기 > 최대 사용 압력 (냉매/물)":{"value":"42/10","unit":"kg/㎠"},"증발기 > 정격 유량 (냉각/가열)":{"value":"326 / 343","unit":"LPM"},"증발기 > 연결 배관경 (입구/출구)":{"value":"65A/65A","unit":"mm"},"응축기 송풍 기 > 형식":{"value":"BLDC","unit":null},"응축기 송풍 기 > 팬 수":{"value":"4","unit":"EA"},"응축기 송풍 기 > 날개 수":{"value":"6","unit":"EA"},"응축기 송풍 기 > 풍량":{"value":"246 x 4","unit":"CMM x No."},"팽창 장치":{"value":"EEV","unit":null},"제품 중량":{"value":"972","unit":"kg"},"본체 치수 > W":{"value":"1 528","unit":"mm"},"본체 치수 > H":{"value":"2 210","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"원격 제어 방식":{"value":"Modbus 접점","unit":null},"전원선":{"value":"50.0 ㎟×5C","unit":"㎟"},"출수 온도 > 냉각":{"value":"4~25","unit":"℃"},"출수 온도 > 가열":{"value":"30~60","unit":"℃"},"외기 온도 > 냉각":{"value":"-15~52","unit":"℃"},"외기 온도 > 가열":{"value":"-30~35","unit":"℃"},"누전차단기":{"value":"125","unit":"A"},"운전 범위":{"value":"20 % ~ 100 %","unit":null}},"source":"KR_InveterScrollChiller_R32_380V_HP_Domestic_MFL67285216_5BHW0-02A_Spec.xlsx | 380V(LDG3)"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"KCHH040LDG3","equipmentCode":null,"horsepower":null,"coolingW":130000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원 사양":{"value":"3, 4, 380","unit":"상, 선식, V"},"능력 > 냉각":{"value":"130","unit":"kW"},"능력 > 냉각 (RT)":{"value":"37","unit":"RT"},"능력 > 가열":{"value":"140","unit":"kW"},"능력 > 가열 (RT)":{"value":"39.8","unit":"RT"},"소비 전력 > 냉각":{"value":"43.33","unit":"kW"},"소비 전력 > 가열":{"value":"40","unit":"kW"},"효율 > 냉각":{"value":"3","unit":"W/W"},"효율 > 가열":{"value":"3.5","unit":"W/W"},"부분 부하 효율 (IPLV)":{"value":"5.9","unit":"W/W"},"소음":{"value":"68","unit":"dB(A)"},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 압축기 수":{"value":"4","unit":"EA"},"압축기 > 오일명칭 (윤활유)":{"value":"FW68L(PVE)","unit":null},"압축기 > 오일 충진량":{"value":"1 400 x 4","unit":"cc"},"냉매 > 종류":{"value":"R32","unit":null},"냉매 > 충진량":{"value":"4.7 x 4","unit":"kg"},"증발기 > 형식":{"value":"Plate","unit":null},"증발기 > 수두 손실":{"value":"21.5","unit":"kPa"},"증발기 > 최대 사용 압력 (냉매/물)":{"value":"42/10","unit":"kg/㎠"},"증발기 > 정격 유량 (냉각/가열)":{"value":"371 / 400","unit":"LPM"},"증발기 > 연결 배관경 (입구/출구)":{"value":"65A/65A","unit":"mm"},"응축기 송풍 기 > 형식":{"value":"BLDC","unit":null},"응축기 송풍 기 > 팬 수":{"value":"4","unit":"EA"},"응축기 송풍 기 > 날개 수":{"value":"6","unit":"EA"},"응축기 송풍 기 > 풍량":{"value":"246 x 4","unit":"CMM x No."},"팽창 장치":{"value":"EEV","unit":null},"제품 중량":{"value":"972","unit":"kg"},"본체 치수 > W":{"value":"1 528","unit":"mm"},"본체 치수 > H":{"value":"2 210","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"원격 제어 방식":{"value":"Modbus 접점","unit":null},"전원선":{"value":"50.0 ㎟×5C","unit":"㎟"},"출수 온도 > 냉각":{"value":"4~25","unit":"℃"},"출수 온도 > 가열":{"value":"30~60","unit":"℃"},"외기 온도 > 냉각":{"value":"-15~52","unit":"℃"},"외기 온도 > 가열":{"value":"-30~35","unit":"℃"},"누전차단기":{"value":"125","unit":"A"},"운전 범위":{"value":"20 % ~ 100 %","unit":null}},"source":"KR_InveterScrollChiller_R32_380V_HP_Domestic_MFL67285216_5BHW0-02A_Spec.xlsx | 380V(LDG3)"},{"seriesCode":"S_AIRCOOLED_SCROLL_CHILLER__OUT_CHILLER_A","modelCode":"KCHH045LDG3","equipmentCode":null,"horsepower":null,"coolingW":148000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원 사양":{"value":"3, 4, 380","unit":"상, 선식, V"},"능력 > 냉각":{"value":"148","unit":"kW"},"능력 > 냉각 (RT)":{"value":"42","unit":"RT"},"능력 > 가열":{"value":"164","unit":"kW"},"능력 > 가열 (RT)":{"value":"46.6","unit":"RT"},"소비 전력 > 냉각":{"value":"52.87","unit":"kW"},"소비 전력 > 가열":{"value":"48.24","unit":"kW"},"효율 > 냉각":{"value":"2.8","unit":"W/W"},"효율 > 가열":{"value":"3.4","unit":"W/W"},"부분 부하 효율 (IPLV)":{"value":"5.9","unit":"W/W"},"소음":{"value":"68","unit":"dB(A)"},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 압축기 수":{"value":"4","unit":"EA"},"압축기 > 오일명칭 (윤활유)":{"value":"FW68L(PVE)","unit":null},"압축기 > 오일 충진량":{"value":"1 400 x 4","unit":"cc"},"냉매 > 종류":{"value":"R32","unit":null},"냉매 > 충진량":{"value":"4.7 x 4","unit":"kg"},"증발기 > 형식":{"value":"Plate","unit":null},"증발기 > 수두 손실":{"value":"28.7","unit":"kPa"},"증발기 > 최대 사용 압력 (냉매/물)":{"value":"42/10","unit":"kg/㎠"},"증발기 > 정격 유량 (냉각/가열)":{"value":"423 / 469","unit":"LPM"},"증발기 > 연결 배관경 (입구/출구)":{"value":"65A/65A","unit":"mm"},"응축기 송풍 기 > 형식":{"value":"BLDC","unit":null},"응축기 송풍 기 > 팬 수":{"value":"4","unit":"EA"},"응축기 송풍 기 > 날개 수":{"value":"6","unit":"EA"},"응축기 송풍 기 > 풍량":{"value":"246 x 4","unit":"CMM x No."},"팽창 장치":{"value":"EEV","unit":null},"제품 중량":{"value":"972","unit":"kg"},"본체 치수 > W":{"value":"1 528","unit":"mm"},"본체 치수 > H":{"value":"2 210","unit":"mm"},"본체 치수 > D":{"value":"2 154","unit":"mm"},"원격 제어 방식":{"value":"Modbus 접점","unit":null},"전원선":{"value":"50.0 ㎟×5C","unit":"㎟"},"출수 온도 > 냉각":{"value":"4~25","unit":"℃"},"출수 온도 > 가열":{"value":"30~60","unit":"℃"},"외기 온도 > 냉각":{"value":"-15~52","unit":"℃"},"외기 온도 > 가열":{"value":"-30~35","unit":"℃"},"누전차단기":{"value":"125","unit":"A"},"운전 범위":{"value":"20 % ~ 100 %","unit":null}},"source":"KR_InveterScrollChiller_R32_380V_HP_Domestic_MFL67285216_5BHW0-02A_Spec.xlsx | 380V(LDG3)"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LRC-R0371B9","equipmentCode":null,"horsepower":null,"coolingW":3750,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"380 / 3 / 4 / 60","unit":"V / 상 / 선식 / Hz"},"냉방/냉동 능력 > 냉방/냉동 (정격)":{"value":"3.75","unit":"kW"},"냉방/냉동 능력 > 냉방/냉동 (정격) (kcal/h)":{"value":"3 200","unit":"kcal/h"},"소비 전력 > 냉방/냉동 (정격)":{"value":"3.2","unit":"kW"},"효율 > 냉방/냉동효율(COP)":{"value":"1.16","unit":"W/W"},"운전 전류 > 냉방/냉동(정격)":{"value":"6.9","unit":"A"},"운전 전류 > 최대":{"value":"28","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"210","unit":"CMM"},"송풍기 > 정격 출력":{"value":"0.9","unit":"kW x No."},"압축기 > 형식":{"value":"인버터스크롤 x 2","unit":null},"압축기 > 모터 출력":{"value":"4.2 x 2","unit":"kW"},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"압축기 > 오일량(압축기)":{"value":"1 200","unit":"g"},"제품 치수 > 본체 치수(W × H × D)":{"value":"920 x 1 680 x 760","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"958 x 1 729 x 798","unit":"mm"},"제품 중량 > 본체 중량":{"value":"222","unit":"kg"},"제품 중량 > 포장 중량":{"value":"226","unit":"kg"},"보호 장치 > 고압보호":{"value":"O","unit":null},"보호 장치 > 결빙방지":{"value":"O","unit":null},"보호 장치 > 토출온도제어장치":{"value":"O","unit":null},"보호 장치 > 압축기보호장치":{"value":"O","unit":null},"배관경 > 액관":{"value":"Ø 9.52","unit":"mm"},"배관경 > 가스관":{"value":"Ø 25.4","unit":"mm"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"6.5","unit":"kg"},"오일량 > 제품오일량":{"value":"5 000","unit":"cc"},"연결 전선 > 전원선( H07RN-F)":{"value":"6.0 x 5","unit":"㎟×cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"1.0~1.5 x 2","unit":"㎟×cores"},"누전 차단기":{"value":"40","unit":"A"},"소음(전면_정격)":{"value":"62","unit":"dB(A)"},"배관\n한계 > 장배관":{"value":"130","unit":"m"},"배관\n한계 > 한배관 최대길이":{"value":"130","unit":"m"},"배관\n한계 > 고저차":{"value":"35","unit":"m"},"배관\n한계 > 실내기간 고저차":{"value":"5","unit":"m"},"출시 시장 실내기 조합 List":{"value":"쇼케이스(냉동)","unit":null}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | SSM 냉장+냉동"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LRC-R0501B9","equipmentCode":null,"horsepower":null,"coolingW":5000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"380 / 3 / 4 / 60","unit":"V / 상 / 선식 / Hz"},"냉방/냉동 능력 > 냉방/냉동 (정격)":{"value":"5","unit":"kW"},"냉방/냉동 능력 > 냉방/냉동 (정격) (kcal/h)":{"value":"4 300","unit":"kcal/h"},"소비 전력 > 냉방/냉동 (정격)":{"value":"4.8","unit":"kW"},"효율 > 냉방/냉동효율(COP)":{"value":"1.04","unit":"W/W"},"운전 전류 > 냉방/냉동(정격)":{"value":"10.1","unit":"A"},"운전 전류 > 최대":{"value":"28","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"210","unit":"CMM"},"송풍기 > 정격 출력":{"value":"0.9","unit":"kW x No."},"압축기 > 형식":{"value":"인버터스크롤 x 2","unit":null},"압축기 > 모터 출력":{"value":"4.2 x 2","unit":"kW"},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"압축기 > 오일량(압축기)":{"value":"1 200","unit":"g"},"제품 치수 > 본체 치수(W × H × D)":{"value":"920 x 1 680 x 760","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"958 x 1 729 x 798","unit":"mm"},"제품 중량 > 본체 중량":{"value":"222","unit":"kg"},"제품 중량 > 포장 중량":{"value":"226","unit":"kg"},"보호 장치 > 고압보호":{"value":"O","unit":null},"보호 장치 > 결빙방지":{"value":"O","unit":null},"보호 장치 > 토출온도제어장치":{"value":"O","unit":null},"보호 장치 > 압축기보호장치":{"value":"O","unit":null},"배관경 > 액관":{"value":"Ø 9.52","unit":"mm"},"배관경 > 가스관":{"value":"Ø 25.4","unit":"mm"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"6.5","unit":"kg"},"오일량 > 제품오일량":{"value":"5 000","unit":"cc"},"연결 전선 > 전원선( H07RN-F)":{"value":"6.0 x 5","unit":"㎟×cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"1.0~1.5 x 2","unit":"㎟×cores"},"누전 차단기":{"value":"40","unit":"A"},"소음(전면_정격)":{"value":"62","unit":"dB(A)"},"배관\n한계 > 장배관":{"value":"130","unit":"m"},"배관\n한계 > 한배관 최대길이":{"value":"130","unit":"m"},"배관\n한계 > 고저차":{"value":"35","unit":"m"},"배관\n한계 > 실내기간 고저차":{"value":"5","unit":"m"},"출시 시장 실내기 조합 List":{"value":"쇼케이스(냉동)","unit":null}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | SSM 냉장+냉동"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LRC-V1001A9","equipmentCode":null,"horsepower":null,"coolingW":100000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"380 / 3 / 4 / 60","unit":"V / 상 / 선식 / Hz"},"냉방/냉동 능력 > 냉방/냉동 (정격)":{"value":"100","unit":"kW"},"냉방/냉동 능력 > 냉방/냉동 (정격) (kcal/h)":{"value":"86000","unit":"kcal/h"},"소비 전력 > 냉방/냉동 (정격)":{"value":"33.2","unit":"kW"},"효율 > 냉방/냉동효율(COP)":{"value":"3","unit":"W/W"},"운전 전류 > 냉방/냉동(정격)":{"value":"63","unit":"A"},"운전 전류 > 최대":{"value":"120","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"210 x 4","unit":"CMM"},"송풍기 > 정격 출력":{"value":"0.9 x 4","unit":"kW x No."},"압축기 > 형식":{"value":"인버터스크롤 x 4","unit":null},"압축기 > 모터 출력":{"value":"5.3 x 4","unit":"kW"},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"압축기 > 오일량(압축기)":{"value":"1 400 x 4","unit":"g"},"제품 치수 > 본체 치수(W × H × D)":{"value":"(920 x 1 680 x 760) x 4","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"(958 x 1 729 x 798) x 4","unit":"mm"},"제품 중량 > 본체 중량":{"value":"207 x 4","unit":"kg"},"제품 중량 > 포장 중량":{"value":"211 x 4","unit":"kg"},"보호 장치 > 고압보호":{"value":"O","unit":null},"보호 장치 > 결빙방지":{"value":"O","unit":null},"보호 장치 > 토출온도제어장치":{"value":"O","unit":null},"보호 장치 > 압축기보호장치":{"value":"O","unit":null},"배관경 > 액관":{"value":"Ø 22.2","unit":"mm"},"배관경 > 가스관":{"value":"Ø 44.5","unit":"mm"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"8.7 x 4","unit":"kg"},"오일량 > 제품오일량":{"value":"4 000 x 4","unit":"cc"},"연결 전선 > 전원선( H07RN-F)":{"value":"35.0 x 5","unit":"㎟×cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"1.0~1.5 x 2","unit":"㎟×cores"},"누전 차단기":{"value":"125","unit":"A"},"소음(전면_정격)":{"value":"61","unit":"dB(A)"},"배관\n한계 > 장배관":{"value":"130","unit":"m"},"배관\n한계 > 한배관 최대길이":{"value":"130","unit":"m"},"배관\n한계 > 고저차":{"value":"35","unit":"m"},"배관\n한계 > 실내기간 고저차":{"value":"5","unit":"m"},"출시 시장 실내기 조합 List":{"value":"쇼케이스(냉장)","unit":null}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | SSM 냉장+냉동"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LRC-V1101A9","equipmentCode":null,"horsepower":null,"coolingW":110000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"380 / 3 / 4 / 60","unit":"V / 상 / 선식 / Hz"},"냉방/냉동 능력 > 냉방/냉동 (정격)":{"value":"110","unit":"kW"},"냉방/냉동 능력 > 냉방/냉동 (정격) (kcal/h)":{"value":"94600","unit":"kcal/h"},"소비 전력 > 냉방/냉동 (정격)":{"value":"36.6","unit":"kW"},"효율 > 냉방/냉동효율(COP)":{"value":"3","unit":"W/W"},"운전 전류 > 냉방/냉동(정격)":{"value":"69","unit":"A"},"운전 전류 > 최대":{"value":"120","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"210 x 4","unit":"CMM"},"송풍기 > 정격 출력":{"value":"0.9 x 4","unit":"kW x No."},"압축기 > 형식":{"value":"인버터스크롤 x 4","unit":null},"압축기 > 모터 출력":{"value":"5.3 x 4","unit":"kW"},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"압축기 > 오일량(압축기)":{"value":"1 400 x 4","unit":"g"},"제품 치수 > 본체 치수(W × H × D)":{"value":"920 x 1 680 x 760) x 4","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"(958 x 1 729 x 798) x 4","unit":"mm"},"제품 중량 > 본체 중량":{"value":"207 x 4","unit":"kg"},"제품 중량 > 포장 중량":{"value":"211 x 4","unit":"kg"},"보호 장치 > 고압보호":{"value":"O","unit":null},"보호 장치 > 결빙방지":{"value":"O","unit":null},"보호 장치 > 토출온도제어장치":{"value":"O","unit":null},"보호 장치 > 압축기보호장치":{"value":"O","unit":null},"배관경 > 액관":{"value":"Ø 22.2","unit":"mm"},"배관경 > 가스관":{"value":"Ø 44.5","unit":"mm"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"8.7 x 4","unit":"kg"},"오일량 > 제품오일량":{"value":"4 000 x 4","unit":"cc"},"연결 전선 > 전원선( H07RN-F)":{"value":"35.0 x 5","unit":"㎟×cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"1.0~1.5 x 2","unit":"㎟×cores"},"누전 차단기":{"value":"125","unit":"A"},"소음(전면_정격)":{"value":"61","unit":"dB(A)"},"배관\n한계 > 장배관":{"value":"130","unit":"m"},"배관\n한계 > 한배관 최대길이":{"value":"130","unit":"m"},"배관\n한계 > 고저차":{"value":"35","unit":"m"},"배관\n한계 > 실내기간 고저차":{"value":"5","unit":"m"},"출시 시장 실내기 조합 List":{"value":"쇼케이스(냉장)","unit":null}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | SSM 냉장+냉동"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LRC-V1201A9","equipmentCode":null,"horsepower":null,"coolingW":120000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"380 / 3 / 4 / 60","unit":"V / 상 / 선식 / Hz"},"냉방/냉동 능력 > 냉방/냉동 (정격)":{"value":"120","unit":"kW"},"냉방/냉동 능력 > 냉방/냉동 (정격) (kcal/h)":{"value":"103200","unit":"kcal/h"},"소비 전력 > 냉방/냉동 (정격)":{"value":"40","unit":"kW"},"효율 > 냉방/냉동효율(COP)":{"value":"3","unit":"W/W"},"운전 전류 > 냉방/냉동(정격)":{"value":"74","unit":"A"},"운전 전류 > 최대":{"value":"120","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"210 x 4","unit":"CMM"},"송풍기 > 정격 출력":{"value":"0.9 x 4","unit":"kW x No."},"압축기 > 형식":{"value":"인버터스크롤 x 4","unit":null},"압축기 > 모터 출력":{"value":"5.3 x 4","unit":"kW"},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"압축기 > 오일량(압축기)":{"value":"1 400 x 4","unit":"g"},"제품 치수 > 본체 치수(W × H × D)":{"value":"(920 x 1 680 x 760) x 4","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"(958 x 1 729 x 798) x 4","unit":"mm"},"제품 중량 > 본체 중량":{"value":"207 x 4","unit":"kg"},"제품 중량 > 포장 중량":{"value":"211 x 4","unit":"kg"},"보호 장치 > 고압보호":{"value":"O","unit":null},"보호 장치 > 결빙방지":{"value":"O","unit":null},"보호 장치 > 토출온도제어장치":{"value":"O","unit":null},"보호 장치 > 압축기보호장치":{"value":"O","unit":null},"배관경 > 액관":{"value":"Ø 22.2","unit":"mm"},"배관경 > 가스관":{"value":"Ø 44.5","unit":"mm"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"8.7 x 4","unit":"kg"},"오일량 > 제품오일량":{"value":"4 000 x 4","unit":"cc"},"연결 전선 > 전원선( H07RN-F)":{"value":"35.0 x 5","unit":"㎟×cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"1.0~1.5 x 2","unit":"㎟×cores"},"누전 차단기":{"value":"125","unit":"A"},"소음(전면_정격)":{"value":"61","unit":"dB(A)"},"배관\n한계 > 장배관":{"value":"130","unit":"m"},"배관\n한계 > 한배관 최대길이":{"value":"130","unit":"m"},"배관\n한계 > 고저차":{"value":"35","unit":"m"},"배관\n한계 > 실내기간 고저차":{"value":"5","unit":"m"},"출시 시장 실내기 조합 List":{"value":"쇼케이스(냉장)","unit":null}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | SSM 냉장+냉동"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LRC-V2001A9","equipmentCode":null,"horsepower":null,"coolingW":20000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"380 / 3 / 4 / 60","unit":"V / 상 / 선식 / Hz"},"냉방/냉동 능력 > 냉방/냉동 (정격)":{"value":"20","unit":"kW"},"냉방/냉동 능력 > 냉방/냉동 (정격) (kcal/h)":{"value":"17 200","unit":"kcal/h"},"소비 전력 > 냉방/냉동 (정격)":{"value":"6.6","unit":"kW"},"효율 > 냉방/냉동효율(COP)":{"value":"3","unit":"W/W"},"운전 전류 > 냉방/냉동(정격)":{"value":"12.8","unit":"A"},"운전 전류 > 최대":{"value":"30","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"210 x 1","unit":"CMM"},"송풍기 > 정격 출력":{"value":"0.9 x 1","unit":"kW x No."},"압축기 > 형식":{"value":"인버터스크롤 x 1","unit":null},"압축기 > 모터 출력":{"value":"5.3 x 1","unit":"kW"},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"압축기 > 오일량(압축기)":{"value":"1 400","unit":"g"},"제품 치수 > 본체 치수(W × H × D)":{"value":"920 x 1 680 x 760","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"958 x 1 729 x 798","unit":"mm"},"제품 중량 > 본체 중량":{"value":"207 x 1","unit":"kg"},"제품 중량 > 포장 중량":{"value":"211 x 1","unit":"kg"},"보호 장치 > 고압보호":{"value":"O","unit":null},"보호 장치 > 결빙방지":{"value":"O","unit":null},"보호 장치 > 토출온도제어장치":{"value":"O","unit":null},"보호 장치 > 압축기보호장치":{"value":"O","unit":null},"배관경 > 액관":{"value":"Ø 12.7","unit":"mm"},"배관경 > 가스관":{"value":"Ø 28.58","unit":"mm"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"8.7 x 1","unit":"kg"},"오일량 > 제품오일량":{"value":"4 000 x 1","unit":"cc"},"연결 전선 > 전원선( H07RN-F)":{"value":"6.0 x 5","unit":"㎟×cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"1.0~1.5 x 2","unit":"㎟×cores"},"누전 차단기":{"value":"40","unit":"A"},"소음(전면_정격)":{"value":"61","unit":"dB(A)"},"배관\n한계 > 장배관":{"value":"130","unit":"m"},"배관\n한계 > 한배관 최대길이":{"value":"130","unit":"m"},"배관\n한계 > 고저차":{"value":"35","unit":"m"},"배관\n한계 > 실내기간 고저차":{"value":"5","unit":"m"},"출시 시장 실내기 조합 List":{"value":"쇼케이스(냉장)","unit":null}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | SSM 냉장+냉동"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LRC-V3001A9","equipmentCode":null,"horsepower":null,"coolingW":30000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"380 / 3 / 4 / 60","unit":"V / 상 / 선식 / Hz"},"냉방/냉동 능력 > 냉방/냉동 (정격)":{"value":"30","unit":"kW"},"냉방/냉동 능력 > 냉방/냉동 (정격) (kcal/h)":{"value":"25 800","unit":"kcal/h"},"소비 전력 > 냉방/냉동 (정격)":{"value":"10","unit":"kW"},"효율 > 냉방/냉동효율(COP)":{"value":"3","unit":"W/W"},"운전 전류 > 냉방/냉동(정격)":{"value":"18.6","unit":"A"},"운전 전류 > 최대":{"value":"30","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"210 x 1","unit":"CMM"},"송풍기 > 정격 출력":{"value":"0.9 x 1","unit":"kW x No."},"압축기 > 형식":{"value":"인버터스크롤 x 1","unit":null},"압축기 > 모터 출력":{"value":"5.3 x 1","unit":"kW"},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"압축기 > 오일량(압축기)":{"value":"1 400","unit":"g"},"제품 치수 > 본체 치수(W × H × D)":{"value":"920 x 1 680 x 760","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"958 x 1 729 x 798","unit":"mm"},"제품 중량 > 본체 중량":{"value":"207 x 1","unit":"kg"},"제품 중량 > 포장 중량":{"value":"211 x 1","unit":"kg"},"보호 장치 > 고압보호":{"value":"O","unit":null},"보호 장치 > 결빙방지":{"value":"O","unit":null},"보호 장치 > 토출온도제어장치":{"value":"O","unit":null},"보호 장치 > 압축기보호장치":{"value":"O","unit":null},"배관경 > 액관":{"value":"Ø 12.7","unit":"mm"},"배관경 > 가스관":{"value":"Ø 28.58","unit":"mm"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"8.7 x 1","unit":"kg"},"오일량 > 제품오일량":{"value":"4 000 x 1","unit":"cc"},"연결 전선 > 전원선( H07RN-F)":{"value":"6.0 x 5","unit":"㎟×cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"1.0~1.5 x 2","unit":"㎟×cores"},"누전 차단기":{"value":"40","unit":"A"},"소음(전면_정격)":{"value":"61","unit":"dB(A)"},"배관\n한계 > 장배관":{"value":"130","unit":"m"},"배관\n한계 > 한배관 최대길이":{"value":"130","unit":"m"},"배관\n한계 > 고저차":{"value":"35","unit":"m"},"배관\n한계 > 실내기간 고저차":{"value":"5","unit":"m"},"출시 시장 실내기 조합 List":{"value":"쇼케이스(냉장)","unit":null}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | SSM 냉장+냉동"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LRC-V4001A9","equipmentCode":null,"horsepower":null,"coolingW":40000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"380 / 3 / 4 / 60","unit":"V / 상 / 선식 / Hz"},"냉방/냉동 능력 > 냉방/냉동 (정격)":{"value":"40","unit":"kW"},"냉방/냉동 능력 > 냉방/냉동 (정격) (kcal/h)":{"value":"34 400","unit":"kcal/h"},"소비 전력 > 냉방/냉동 (정격)":{"value":"13.2","unit":"kW"},"효율 > 냉방/냉동효율(COP)":{"value":"3","unit":"W/W"},"운전 전류 > 냉방/냉동(정격)":{"value":"25.6","unit":"A"},"운전 전류 > 최대":{"value":"60","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"210 x 2","unit":"CMM"},"송풍기 > 정격 출력":{"value":"0.9 x 2","unit":"kW x No."},"압축기 > 형식":{"value":"인버터스크롤 x 2","unit":null},"압축기 > 모터 출력":{"value":"5.3 x 2","unit":"kW"},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"압축기 > 오일량(압축기)":{"value":"1 400 x 2","unit":"g"},"제품 치수 > 본체 치수(W × H × D)":{"value":"(920 x 1 680 x 760) x 2","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"(958 x 1 729 x 798) x 2","unit":"mm"},"제품 중량 > 본체 중량":{"value":"207 x 2","unit":"kg"},"제품 중량 > 포장 중량":{"value":"211 x 2","unit":"kg"},"보호 장치 > 고압보호":{"value":"O","unit":null},"보호 장치 > 결빙방지":{"value":"O","unit":null},"보호 장치 > 토출온도제어장치":{"value":"O","unit":null},"보호 장치 > 압축기보호장치":{"value":"O","unit":null},"배관경 > 액관":{"value":"Ø 15.88","unit":"mm"},"배관경 > 가스관":{"value":"Ø 34.9","unit":"mm"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"8.7 x 2","unit":"kg"},"오일량 > 제품오일량":{"value":"4 000 x 2","unit":"cc"},"연결 전선 > 전원선( H07RN-F)":{"value":"16.0 x 5","unit":"㎟×cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"1.0~1.5 x 2","unit":"㎟×cores"},"누전 차단기":{"value":"75","unit":"A"},"소음(전면_정격)":{"value":"61","unit":"dB(A)"},"배관\n한계 > 장배관":{"value":"130","unit":"m"},"배관\n한계 > 한배관 최대길이":{"value":"130","unit":"m"},"배관\n한계 > 고저차":{"value":"35","unit":"m"},"배관\n한계 > 실내기간 고저차":{"value":"5","unit":"m"},"출시 시장 실내기 조합 List":{"value":"쇼케이스(냉장)","unit":null}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | SSM 냉장+냉동"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LRC-V5001A9","equipmentCode":null,"horsepower":null,"coolingW":50000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"380 / 3 / 4 / 60","unit":"V / 상 / 선식 / Hz"},"냉방/냉동 능력 > 냉방/냉동 (정격)":{"value":"50","unit":"kW"},"냉방/냉동 능력 > 냉방/냉동 (정격) (kcal/h)":{"value":"43 000","unit":"kcal/h"},"소비 전력 > 냉방/냉동 (정격)":{"value":"16.6","unit":"kW"},"효율 > 냉방/냉동효율(COP)":{"value":"3","unit":"W/W"},"운전 전류 > 냉방/냉동(정격)":{"value":"31.4","unit":"A"},"운전 전류 > 최대":{"value":"60","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"210 x 2","unit":"CMM"},"송풍기 > 정격 출력":{"value":"0.9 x 2","unit":"kW x No."},"압축기 > 형식":{"value":"인버터스크롤 x 2","unit":null},"압축기 > 모터 출력":{"value":"5.3 x 2","unit":"kW"},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"압축기 > 오일량(압축기)":{"value":"1 400 x 2","unit":"g"},"제품 치수 > 본체 치수(W × H × D)":{"value":"(920 x 1 680 x 760) x 2","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"(958 x 1 729 x 798) x 2","unit":"mm"},"제품 중량 > 본체 중량":{"value":"207 x 2","unit":"kg"},"제품 중량 > 포장 중량":{"value":"211 x 2","unit":"kg"},"보호 장치 > 고압보호":{"value":"O","unit":null},"보호 장치 > 결빙방지":{"value":"O","unit":null},"보호 장치 > 토출온도제어장치":{"value":"O","unit":null},"보호 장치 > 압축기보호장치":{"value":"O","unit":null},"배관경 > 액관":{"value":"Ø 15.88","unit":"mm"},"배관경 > 가스관":{"value":"Ø 34.9","unit":"mm"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"8.7 x 2","unit":"kg"},"오일량 > 제품오일량":{"value":"4 000 x 2","unit":"cc"},"연결 전선 > 전원선( H07RN-F)":{"value":"16.0 x 5","unit":"㎟×cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"1.0~1.5 x 2","unit":"㎟×cores"},"누전 차단기":{"value":"75","unit":"A"},"소음(전면_정격)":{"value":"61","unit":"dB(A)"},"배관\n한계 > 장배관":{"value":"130","unit":"m"},"배관\n한계 > 한배관 최대길이":{"value":"130","unit":"m"},"배관\n한계 > 고저차":{"value":"35","unit":"m"},"배관\n한계 > 실내기간 고저차":{"value":"5","unit":"m"},"출시 시장 실내기 조합 List":{"value":"쇼케이스(냉장)","unit":null}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | SSM 냉장+냉동"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LRC-V6001A9","equipmentCode":null,"horsepower":null,"coolingW":60000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"380 / 3 / 4 / 60","unit":"V / 상 / 선식 / Hz"},"냉방/냉동 능력 > 냉방/냉동 (정격)":{"value":"60","unit":"kW"},"냉방/냉동 능력 > 냉방/냉동 (정격) (kcal/h)":{"value":"51 600","unit":"kcal/h"},"소비 전력 > 냉방/냉동 (정격)":{"value":"20","unit":"kW"},"효율 > 냉방/냉동효율(COP)":{"value":"3","unit":"W/W"},"운전 전류 > 냉방/냉동(정격)":{"value":"37.2","unit":"A"},"운전 전류 > 최대":{"value":"60","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"210 x 2","unit":"CMM"},"송풍기 > 정격 출력":{"value":"0.9 x 2","unit":"kW x No."},"압축기 > 형식":{"value":"인버터스크롤 x 2","unit":null},"압축기 > 모터 출력":{"value":"5.3 x 2","unit":"kW"},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"압축기 > 오일량(압축기)":{"value":"1 400 x 2","unit":"g"},"제품 치수 > 본체 치수(W × H × D)":{"value":"(920 x 1 680 x 760) x 2","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"(958 x 1 729 x 798) x 2","unit":"mm"},"제품 중량 > 본체 중량":{"value":"207 x 2","unit":"kg"},"제품 중량 > 포장 중량":{"value":"211 x 2","unit":"kg"},"보호 장치 > 고압보호":{"value":"O","unit":null},"보호 장치 > 결빙방지":{"value":"O","unit":null},"보호 장치 > 토출온도제어장치":{"value":"O","unit":null},"보호 장치 > 압축기보호장치":{"value":"O","unit":null},"배관경 > 액관":{"value":"Ø 15.88","unit":"mm"},"배관경 > 가스관":{"value":"Ø 38.1","unit":"mm"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"8.7 x 2","unit":"kg"},"오일량 > 제품오일량":{"value":"4 000 x 2","unit":"cc"},"연결 전선 > 전원선( H07RN-F)":{"value":"16.0 x 5","unit":"㎟×cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"1.0~1.5 x 2","unit":"㎟×cores"},"누전 차단기":{"value":"75","unit":"A"},"소음(전면_정격)":{"value":"61","unit":"dB(A)"},"배관\n한계 > 장배관":{"value":"130","unit":"m"},"배관\n한계 > 한배관 최대길이":{"value":"130","unit":"m"},"배관\n한계 > 고저차":{"value":"35","unit":"m"},"배관\n한계 > 실내기간 고저차":{"value":"5","unit":"m"},"출시 시장 실내기 조합 List":{"value":"쇼케이스(냉장)","unit":null}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | SSM 냉장+냉동"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LRC-V8001A9","equipmentCode":null,"horsepower":null,"coolingW":80000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"380 / 3 / 4 / 60","unit":"V / 상 / 선식 / Hz"},"냉방/냉동 능력 > 냉방/냉동 (정격)":{"value":"80","unit":"kW"},"냉방/냉동 능력 > 냉방/냉동 (정격) (kcal/h)":{"value":"68800","unit":"kcal/h"},"소비 전력 > 냉방/냉동 (정격)":{"value":"26.6","unit":"kW"},"효율 > 냉방/냉동효율(COP)":{"value":"3","unit":"W/W"},"운전 전류 > 냉방/냉동(정격)":{"value":"50","unit":"A"},"운전 전류 > 최대":{"value":"90","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"210 x 3","unit":"CMM"},"송풍기 > 정격 출력":{"value":"0.9 x 3","unit":"kW x No."},"압축기 > 형식":{"value":"인버터스크롤 x 3","unit":null},"압축기 > 모터 출력":{"value":"5.3 x 3","unit":"kW"},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"압축기 > 오일량(압축기)":{"value":"1 400 x 3","unit":"g"},"제품 치수 > 본체 치수(W × H × D)":{"value":"(920 x 1 680 x 760) x 3","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"(958 x 1 729 x 798) x 3","unit":"mm"},"제품 중량 > 본체 중량":{"value":"207 x 3","unit":"kg"},"제품 중량 > 포장 중량":{"value":"211 x 3","unit":"kg"},"보호 장치 > 고압보호":{"value":"O","unit":null},"보호 장치 > 결빙방지":{"value":"O","unit":null},"보호 장치 > 토출온도제어장치":{"value":"O","unit":null},"보호 장치 > 압축기보호장치":{"value":"O","unit":null},"배관경 > 액관":{"value":"Ø 19.05","unit":"mm"},"배관경 > 가스관":{"value":"Ø 41.3","unit":"mm"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"8.7 x 3","unit":"kg"},"오일량 > 제품오일량":{"value":"4 000 x 3","unit":"cc"},"연결 전선 > 전원선( H07RN-F)":{"value":"25.0 x 5","unit":"㎟×cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"1.0~1.5 x 2","unit":"㎟×cores"},"누전 차단기":{"value":"100","unit":"A"},"소음(전면_정격)":{"value":"61","unit":"dB(A)"},"배관\n한계 > 장배관":{"value":"130","unit":"m"},"배관\n한계 > 한배관 최대길이":{"value":"130","unit":"m"},"배관\n한계 > 고저차":{"value":"35","unit":"m"},"배관\n한계 > 실내기간 고저차":{"value":"5","unit":"m"},"출시 시장 실내기 조합 List":{"value":"쇼케이스(냉장)","unit":null}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | SSM 냉장+냉동"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LRC-V9001A9","equipmentCode":null,"horsepower":null,"coolingW":90000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"380 / 3 / 4 / 60","unit":"V / 상 / 선식 / Hz"},"냉방/냉동 능력 > 냉방/냉동 (정격)":{"value":"90","unit":"kW"},"냉방/냉동 능력 > 냉방/냉동 (정격) (kcal/h)":{"value":"77400","unit":"kcal/h"},"소비 전력 > 냉방/냉동 (정격)":{"value":"30","unit":"kW"},"효율 > 냉방/냉동효율(COP)":{"value":"3","unit":"W/W"},"운전 전류 > 냉방/냉동(정격)":{"value":"56","unit":"A"},"운전 전류 > 최대":{"value":"90","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"210 x 3","unit":"CMM"},"송풍기 > 정격 출력":{"value":"0.9 x 3","unit":"kW x No."},"압축기 > 형식":{"value":"인버터스크롤 x 3","unit":null},"압축기 > 모터 출력":{"value":"5.3 x 3","unit":"kW"},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"압축기 > 오일량(압축기)":{"value":"1 400 x 3","unit":"g"},"제품 치수 > 본체 치수(W × H × D)":{"value":"(920 x 1 680 x 760) x 3","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"(958 x 1 729 x 798) x 3","unit":"mm"},"제품 중량 > 본체 중량":{"value":"207 x 3","unit":"kg"},"제품 중량 > 포장 중량":{"value":"211 x 3","unit":"kg"},"보호 장치 > 고압보호":{"value":"O","unit":null},"보호 장치 > 결빙방지":{"value":"O","unit":null},"보호 장치 > 토출온도제어장치":{"value":"O","unit":null},"보호 장치 > 압축기보호장치":{"value":"O","unit":null},"배관경 > 액관":{"value":"Ø 19.05","unit":"mm"},"배관경 > 가스관":{"value":"Ø 41.3","unit":"mm"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"8.7 x 3","unit":"kg"},"오일량 > 제품오일량":{"value":"4 000 x 3","unit":"cc"},"연결 전선 > 전원선( H07RN-F)":{"value":"25.0 x 5","unit":"㎟×cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"1.0~1.5 x 2","unit":"㎟×cores"},"누전 차단기":{"value":"100","unit":"A"},"소음(전면_정격)":{"value":"61","unit":"dB(A)"},"배관\n한계 > 장배관":{"value":"130","unit":"m"},"배관\n한계 > 한배관 최대길이":{"value":"130","unit":"m"},"배관\n한계 > 고저차":{"value":"35","unit":"m"},"배관\n한계 > 실내기간 고저차":{"value":"5","unit":"m"},"출시 시장 실내기 조합 List":{"value":"쇼케이스(냉장)","unit":null}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | SSM 냉장+냉동"},{"seriesCode":"S_COLD_CHAIN_CDU__OUT_CDU","modelCode":"LSC-G0100F2","equipmentCode":null,"horsepower":null,"coolingW":1000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"냉장능력 > 냉동 (정격)":{"value":"1","unit":"kW"},"소비전력 > 냉동 (정격)":{"value":"1.52","unit":"kW"},"운전 전류 > 냉동 (정격)":{"value":"10","unit":"A"},"운전 전류 > 최대":{"value":"25.4","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"60","unit":"CMM"},"송풍기 > 정격 출력":{"value":"124 x 1","unit":"W x No."},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 모터 출력":{"value":"3.2","unit":"kW"},"압축기 > 오일 명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수(W×H×D)":{"value":"950 × 834 × 330","unit":"mm"},"제품 치수 > 포장 치수(W×H×D)":{"value":"1 140 x 918 x 461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"61.3","unit":"kg"},"제품 중량 > 포장 중량":{"value":"68.8","unit":"kg"},"보호 장치 > 고압 보호":{"value":"O","unit":null},"보호 장치 > 토출온도 제어장치":{"value":"O","unit":null},"보호 장치 > 압축기 보호장치":{"value":"O","unit":null},"배관 > 냉장 액관":{"value":"Φ9.52 (3/8)","unit":"mm (inch)"},"배관 > 냉장 가스관":{"value":"Φ15.88 (5/8)","unit":"mm (inch)"},"배관 > 최대 장배관":{"value":"50","unit":"m"},"배관 > 고저차":{"value":"30","unit":"m"},"소음 (음압레벨)":{"value":"55","unit":"dB (A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량 (제품봉입량)":{"value":"1","unit":"kg"},"냉매 > 증발 온도":{"value":"-40 ~ -10","unit":"℃"},"연결 전선 > 전원선(H07RN-F, 접지포함)":{"value":"6.0 × 3C","unit":"mm² × cores"},"연결 전선 > 통신선 (VCTF-SB)":{"value":"1.0 ~ 1.5 × 2C","unit":"mm² × cores"},"누전 차단기 (ELCB)":{"value":"40","unit":"A"}},"source":"KR_COLD_CHAIN_CDU_냉장냉동_R410A_60Hz_Domestic_핫가스제상_MFL67730503_5CVC0-02B_2025.09_Spec.xlsx | CDU-냉동"},{"seriesCode":"S_COLD_CHAIN_CDU__OUT_CDU","modelCode":"LSC-G0150F2","equipmentCode":null,"horsepower":null,"coolingW":1500,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"냉장능력 > 냉동 (정격)":{"value":"1.5","unit":"kW"},"소비전력 > 냉동 (정격)":{"value":"1.8","unit":"kW"},"운전 전류 > 냉동 (정격)":{"value":"15","unit":"A"},"운전 전류 > 최대":{"value":"25.4","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"60","unit":"CMM"},"송풍기 > 정격 출력":{"value":"124 x 1","unit":"W x No."},"압축기 > 형식":{"value":"인버터 로터리","unit":null},"압축기 > 모터 출력":{"value":"3.2","unit":"kW"},"압축기 > 오일 명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수(W×H×D)":{"value":"950 × 834 × 330","unit":"mm"},"제품 치수 > 포장 치수(W×H×D)":{"value":"1 140 x 918 x 461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"61.3","unit":"kg"},"제품 중량 > 포장 중량":{"value":"68.8","unit":"kg"},"보호 장치 > 고압 보호":{"value":"O","unit":null},"보호 장치 > 토출온도 제어장치":{"value":"O","unit":null},"보호 장치 > 압축기 보호장치":{"value":"O","unit":null},"배관 > 냉장 액관":{"value":"Φ9.52 (3/8)","unit":"mm (inch)"},"배관 > 냉장 가스관":{"value":"Φ15.88 (5/8)","unit":"mm (inch)"},"배관 > 최대 장배관":{"value":"50","unit":"m"},"배관 > 고저차":{"value":"30","unit":"m"},"소음 (음압레벨)":{"value":"55","unit":"dB (A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량 (제품봉입량)":{"value":"1","unit":"kg"},"냉매 > 증발 온도":{"value":"-40 ~ -10","unit":"℃"},"연결 전선 > 전원선(H07RN-F, 접지포함)":{"value":"6.0 × 3C","unit":"mm² × cores"},"연결 전선 > 통신선 (VCTF-SB)":{"value":"1.0 ~ 1.5 × 2C","unit":"mm² × cores"},"누전 차단기 (ELCB)":{"value":"40","unit":"A"}},"source":"KR_COLD_CHAIN_CDU_냉장냉동_R410A_60Hz_Domestic_핫가스제상_MFL67730503_5CVC0-02B_2025.09_Spec.xlsx | CDU-냉동"},{"seriesCode":"S_COLD_CHAIN_CDU__OUT_CDU","modelCode":"LSC-G0200F2","equipmentCode":null,"horsepower":null,"coolingW":2000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"냉장능력 > 냉동 (정격)":{"value":"2","unit":"kW"},"소비전력 > 냉동 (정격)":{"value":"2","unit":"kW"},"운전 전류 > 냉동 (정격)":{"value":"18","unit":"A"},"운전 전류 > 최대":{"value":"25.4","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"60","unit":"CMM"},"송풍기 > 정격 출력":{"value":"124 x 2","unit":"W x No."},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 모터 출력":{"value":"3.2","unit":"kW"},"압축기 > 오일 명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수(W×H×D)":{"value":"950 × 1 380 × 330","unit":"mm"},"제품 치수 > 포장 치수(W×H×D)":{"value":"1 140 x 1 463 x 461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"86.6","unit":"kg"},"제품 중량 > 포장 중량":{"value":"90.3","unit":"kg"},"보호 장치 > 고압 보호":{"value":"O","unit":null},"보호 장치 > 토출온도 제어장치":{"value":"O","unit":null},"보호 장치 > 압축기 보호장치":{"value":"O","unit":null},"배관 > 냉장 액관":{"value":"Φ9.52 (3/8)","unit":"mm (inch)"},"배관 > 냉장 가스관":{"value":"Φ19.05 (3/4)","unit":"mm (inch)"},"배관 > 최대 장배관":{"value":"50","unit":"m"},"배관 > 고저차":{"value":"30","unit":"m"},"소음 (음압레벨)":{"value":"57","unit":"dB (A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량 (제품봉입량)":{"value":"1.9","unit":"kg"},"냉매 > 증발 온도":{"value":"-40 ~ -10","unit":"℃"},"연결 전선 > 전원선(H07RN-F, 접지포함)":{"value":"6.0 × 3C","unit":"mm² × cores"},"연결 전선 > 통신선 (VCTF-SB)":{"value":"1.0 ~ 1.5 × 2C","unit":"mm² × cores"},"누전 차단기 (ELCB)":{"value":"40","unit":"A"}},"source":"KR_COLD_CHAIN_CDU_냉장냉동_R410A_60Hz_Domestic_핫가스제상_MFL67730503_5CVC0-02B_2025.09_Spec.xlsx | CDU-냉동"},{"seriesCode":"S_COLD_CHAIN_CDU__OUT_CDU","modelCode":"LSC-G0200F9","equipmentCode":null,"horsepower":null,"coolingW":2000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"380, 3상(4선), 60","unit":"V, Phase, Hz"},"냉장능력 > 냉동 (정격)":{"value":"2","unit":"kW"},"소비전력 > 냉동 (정격)":{"value":"2","unit":"kW"},"운전 전류 > 냉동 (정격)":{"value":"5.7","unit":"A"},"운전 전류 > 최대":{"value":"8.7","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"60","unit":"CMM"},"송풍기 > 정격 출력":{"value":"124 x 2","unit":"W x No."},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 모터 출력":{"value":"3.2","unit":"kW"},"압축기 > 오일 명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수(W×H×D)":{"value":"950 × 1 380 × 330","unit":"mm"},"제품 치수 > 포장 치수(W×H×D)":{"value":"1 140 x 1 463 x 461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"85.5","unit":"kg"},"제품 중량 > 포장 중량":{"value":"89.6","unit":"kg"},"보호 장치 > 고압 보호":{"value":"O","unit":null},"보호 장치 > 토출온도 제어장치":{"value":"O","unit":null},"보호 장치 > 압축기 보호장치":{"value":"O","unit":null},"배관 > 냉장 액관":{"value":"Φ9.52 (3/8)","unit":"mm (inch)"},"배관 > 냉장 가스관":{"value":"Φ19.05 (3/4)","unit":"mm (inch)"},"배관 > 최대 장배관":{"value":"50","unit":"m"},"배관 > 고저차":{"value":"30","unit":"m"},"소음 (음압레벨)":{"value":"57","unit":"dB (A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량 (제품봉입량)":{"value":"1.9","unit":"kg"},"냉매 > 증발 온도":{"value":"-40 ~ -10","unit":"℃"},"연결 전선 > 전원선(H07RN-F, 접지포함)":{"value":"2.5 × 3C","unit":"mm² × cores"},"연결 전선 > 통신선 (VCTF-SB)":{"value":"1.0 ~ 1.5 × 2C","unit":"mm² × cores"},"누전 차단기 (ELCB)":{"value":"20","unit":"A"}},"source":"KR_COLD_CHAIN_CDU_냉장냉동_R410A_60Hz_Domestic_핫가스제상_MFL67730503_5CVC0-02B_2025.09_Spec.xlsx | CDU-냉동"},{"seriesCode":"S_COLD_CHAIN_CDU__OUT_CDU","modelCode":"LSC-G0250F2","equipmentCode":null,"horsepower":null,"coolingW":2500,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"냉장능력 > 냉동 (정격)":{"value":"2.5","unit":"kW"},"소비전력 > 냉동 (정격)":{"value":"2.5","unit":"kW"},"운전 전류 > 냉동 (정격)":{"value":"21","unit":"A"},"운전 전류 > 최대":{"value":"25.4","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"60","unit":"CMM"},"송풍기 > 정격 출력":{"value":"124 x 2","unit":"W x No."},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 모터 출력":{"value":"3.2","unit":"kW"},"압축기 > 오일 명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수(W×H×D)":{"value":"950 × 1 380 × 330","unit":"mm"},"제품 치수 > 포장 치수(W×H×D)":{"value":"1 140 x 1 463 x 461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"86.6","unit":"kg"},"제품 중량 > 포장 중량":{"value":"90.3","unit":"kg"},"보호 장치 > 고압 보호":{"value":"O","unit":null},"보호 장치 > 토출온도 제어장치":{"value":"O","unit":null},"보호 장치 > 압축기 보호장치":{"value":"O","unit":null},"배관 > 냉장 액관":{"value":"Φ9.52 (3/8)","unit":"mm (inch)"},"배관 > 냉장 가스관":{"value":"Φ19.05 (3/4)","unit":"mm (inch)"},"배관 > 최대 장배관":{"value":"50","unit":"m"},"배관 > 고저차":{"value":"30","unit":"m"},"소음 (음압레벨)":{"value":"57","unit":"dB (A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량 (제품봉입량)":{"value":"1.9","unit":"kg"},"냉매 > 증발 온도":{"value":"-40 ~ -10","unit":"℃"},"연결 전선 > 전원선(H07RN-F, 접지포함)":{"value":"6.0 × 3C","unit":"mm² × cores"},"연결 전선 > 통신선 (VCTF-SB)":{"value":"1.0 ~ 1.5 × 2C","unit":"mm² × cores"},"누전 차단기 (ELCB)":{"value":"40","unit":"A"}},"source":"KR_COLD_CHAIN_CDU_냉장냉동_R410A_60Hz_Domestic_핫가스제상_MFL67730503_5CVC0-02B_2025.09_Spec.xlsx | CDU-냉동"},{"seriesCode":"S_COLD_CHAIN_CDU__OUT_CDU","modelCode":"LSC-G0250F9","equipmentCode":null,"horsepower":null,"coolingW":2500,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"380, 3상(4선), 60","unit":"V, Phase, Hz"},"냉장능력 > 냉동 (정격)":{"value":"2.5","unit":"kW"},"소비전력 > 냉동 (정격)":{"value":"2.5","unit":"kW"},"운전 전류 > 냉동 (정격)":{"value":"7.4","unit":"A"},"운전 전류 > 최대":{"value":"8.7","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"60","unit":"CMM"},"송풍기 > 정격 출력":{"value":"124 x 2","unit":"W x No."},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 모터 출력":{"value":"3.2","unit":"kW"},"압축기 > 오일 명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수(W×H×D)":{"value":"950 × 1 380 × 330","unit":"mm"},"제품 치수 > 포장 치수(W×H×D)":{"value":"1 140 x 1 463 x 461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"85.5","unit":"kg"},"제품 중량 > 포장 중량":{"value":"89.6","unit":"kg"},"보호 장치 > 고압 보호":{"value":"O","unit":null},"보호 장치 > 토출온도 제어장치":{"value":"O","unit":null},"보호 장치 > 압축기 보호장치":{"value":"O","unit":null},"배관 > 냉장 액관":{"value":"Φ9.52 (3/8)","unit":"mm (inch)"},"배관 > 냉장 가스관":{"value":"Φ19.05 (3/4)","unit":"mm (inch)"},"배관 > 최대 장배관":{"value":"50","unit":"m"},"배관 > 고저차":{"value":"30","unit":"m"},"소음 (음압레벨)":{"value":"57","unit":"dB (A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량 (제품봉입량)":{"value":"1.9","unit":"kg"},"냉매 > 증발 온도":{"value":"-40 ~ -10","unit":"℃"},"연결 전선 > 전원선(H07RN-F, 접지포함)":{"value":"2.5 × 3C","unit":"mm² × cores"},"연결 전선 > 통신선 (VCTF-SB)":{"value":"1.0 ~ 1.5 × 2C","unit":"mm² × cores"},"누전 차단기 (ELCB)":{"value":"20","unit":"A"}},"source":"KR_COLD_CHAIN_CDU_냉장냉동_R410A_60Hz_Domestic_핫가스제상_MFL67730503_5CVC0-02B_2025.09_Spec.xlsx | CDU-냉동"},{"seriesCode":"S_COLD_CHAIN_CDU__OUT_CDU","modelCode":"LSC-H0350F2","equipmentCode":null,"horsepower":null,"coolingW":3500,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"냉장능력 > 냉장 (정격)":{"value":"3.5","unit":"kW"},"소비전력 > 냉장 (정격)":{"value":"1.52","unit":"kW"},"운전 전류 > 냉장 (정격)":{"value":"6.7","unit":"A"},"운전 전류 > 최대":{"value":"14","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"60","unit":"CMM"},"송풍기 > 정격 출력":{"value":"124 x 1","unit":"W x No."},"압축기 > 형식":{"value":"인버터 로터리","unit":null},"압축기 > 모터 출력":{"value":"1.5","unit":"kW"},"압축기 > 오일 명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수(W×H×D)":{"value":"950 × 834 × 330","unit":"mm"},"제품 치수 > 포장 치수(W×H×D)":{"value":"1 140 x 918 x 461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"55","unit":"kg"},"제품 중량 > 포장 중량":{"value":"61.8","unit":"kg"},"보호 장치 > 고압 보호":{"value":"O","unit":null},"보호 장치 > 토출온도 제어장치":{"value":"O","unit":null},"보호 장치 > 압축기 보호장치":{"value":"O","unit":null},"배관 > 냉장 액관":{"value":"Φ9.52 (3/8)","unit":"mm (inch)"},"배관 > 냉장 가스관":{"value":"Φ15.88 (5/8)","unit":"mm (inch)"},"배관 > 최대 장배관":{"value":"50","unit":"m"},"배관 > 고저차":{"value":"30","unit":"m"},"소음 (음압레벨)":{"value":"53","unit":"dB (A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량 (제품봉입량)":{"value":"1.8","unit":"kg"},"냉매 > 증발 온도":{"value":"-20 ~ 10","unit":"℃"},"연결 전선 > 전원선(H07RN-F, 접지포함)":{"value":"4.0 × 3C","unit":"mm² × cores"},"연결 전선 > 통신선 (VCTF-SB)":{"value":"1.0 ~ 1.5 × 2C","unit":"mm² × cores"},"누전 차단기 (ELCB)":{"value":"20","unit":"A"}},"source":"KR_COLD_CHAIN_CDU_냉장냉동_R410A_60Hz_Domestic_핫가스제상_MFL67730503_5CVC0-02B_2025.09_Spec.xlsx | CDU-냉장"},{"seriesCode":"S_COLD_CHAIN_CDU__OUT_CDU","modelCode":"LSC-H0540F2","equipmentCode":null,"horsepower":null,"coolingW":5400,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"냉장능력 > 냉장 (정격)":{"value":"5.4","unit":"kW"},"소비전력 > 냉장 (정격)":{"value":"2.2","unit":"kW"},"운전 전류 > 냉장 (정격)":{"value":"9.8","unit":"A"},"운전 전류 > 최대":{"value":"14","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"60","unit":"CMM"},"송풍기 > 정격 출력":{"value":"124 x 1","unit":"W x No."},"압축기 > 형식":{"value":"인버터 로터리","unit":null},"압축기 > 모터 출력":{"value":"1.5","unit":"kW"},"압축기 > 오일 명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수(W×H×D)":{"value":"950 × 834 × 330","unit":"mm"},"제품 치수 > 포장 치수(W×H×D)":{"value":"1 140 x 918 x 461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"55.3","unit":"kg"},"제품 중량 > 포장 중량":{"value":"62.5","unit":"kg"},"보호 장치 > 고압 보호":{"value":"O","unit":null},"보호 장치 > 토출온도 제어장치":{"value":"O","unit":null},"보호 장치 > 압축기 보호장치":{"value":"O","unit":null},"배관 > 냉장 액관":{"value":"Φ9.52 (3/8)","unit":"mm (inch)"},"배관 > 냉장 가스관":{"value":"Φ15.88 (5/8)","unit":"mm (inch)"},"배관 > 최대 장배관":{"value":"50","unit":"m"},"배관 > 고저차":{"value":"30","unit":"m"},"소음 (음압레벨)":{"value":"54","unit":"dB (A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량 (제품봉입량)":{"value":"1.8","unit":"kg"},"냉매 > 증발 온도":{"value":"-20 ~ 10","unit":"℃"},"연결 전선 > 전원선(H07RN-F, 접지포함)":{"value":"4.0 × 3C","unit":"mm² × cores"},"연결 전선 > 통신선 (VCTF-SB)":{"value":"1.0 ~ 1.5 × 2C","unit":"mm² × cores"},"누전 차단기 (ELCB)":{"value":"20","unit":"A"}},"source":"KR_COLD_CHAIN_CDU_냉장냉동_R410A_60Hz_Domestic_핫가스제상_MFL67730503_5CVC0-02B_2025.09_Spec.xlsx | CDU-냉장"},{"seriesCode":"S_COLD_CHAIN_CDU__OUT_CDU","modelCode":"LSC-H0800F2","equipmentCode":null,"horsepower":null,"coolingW":8000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"냉장능력 > 냉장 (정격)":{"value":"8","unit":"kW"},"소비전력 > 냉장 (정격)":{"value":"3.3","unit":"kW"},"운전 전류 > 냉장 (정격)":{"value":"18","unit":"A"},"운전 전류 > 최대":{"value":"25.4","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"60","unit":"CMM"},"송풍기 > 정격 출력":{"value":"124 x 1","unit":"W x No."},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 모터 출력":{"value":"3.2","unit":"kW"},"압축기 > 오일 명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수(W×H×D)":{"value":"950 × 834 × 330","unit":"mm"},"제품 치수 > 포장 치수(W×H×D)":{"value":"1 140 x 918 x 461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"62.3","unit":"kg"},"제품 중량 > 포장 중량":{"value":"69.5","unit":"kg"},"보호 장치 > 고압 보호":{"value":"O","unit":null},"보호 장치 > 토출온도 제어장치":{"value":"O","unit":null},"보호 장치 > 압축기 보호장치":{"value":"O","unit":null},"배관 > 냉장 액관":{"value":"Φ9.52 (3/8)","unit":"mm (inch)"},"배관 > 냉장 가스관":{"value":"Φ15.88 (5/8)","unit":"mm (inch)"},"배관 > 최대 장배관":{"value":"50","unit":"m"},"배관 > 고저차":{"value":"30","unit":"m"},"소음 (음압레벨)":{"value":"55","unit":"dB (A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량 (제품봉입량)":{"value":"2","unit":"kg"},"냉매 > 증발 온도":{"value":"-20 ~ 10","unit":"℃"},"연결 전선 > 전원선(H07RN-F, 접지포함)":{"value":"6.0 × 3C","unit":"mm² × cores"},"연결 전선 > 통신선 (VCTF-SB)":{"value":"1.0 ~ 1.5 × 2C","unit":"mm² × cores"},"누전 차단기 (ELCB)":{"value":"40","unit":"A"}},"source":"KR_COLD_CHAIN_CDU_냉장냉동_R410A_60Hz_Domestic_핫가스제상_MFL67730503_5CVC0-02B_2025.09_Spec.xlsx | CDU-냉장"},{"seriesCode":"S_COLD_CHAIN_CDU__OUT_CDU","modelCode":"LSC-H0800F9","equipmentCode":null,"horsepower":null,"coolingW":8000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"380, 3상(4선), 60","unit":"V, Phase, Hz"},"냉장능력 > 냉장 (정격)":{"value":"8","unit":"kW"},"소비전력 > 냉장 (정격)":{"value":"3.3","unit":"kW"},"운전 전류 > 냉장 (정격)":{"value":"5.7","unit":"A"},"운전 전류 > 최대":{"value":"8.7","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"60","unit":"CMM"},"송풍기 > 정격 출력":{"value":"124 x 1","unit":"W x No."},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 모터 출력":{"value":"3.2","unit":"kW"},"압축기 > 오일 명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수(W×H×D)":{"value":"950 × 834 × 330","unit":"mm"},"제품 치수 > 포장 치수(W×H×D)":{"value":"1 140 x 918 x 461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"61.4","unit":"kg"},"제품 중량 > 포장 중량":{"value":"68.6","unit":"kg"},"보호 장치 > 고압 보호":{"value":"O","unit":null},"보호 장치 > 토출온도 제어장치":{"value":"O","unit":null},"보호 장치 > 압축기 보호장치":{"value":"O","unit":null},"배관 > 냉장 액관":{"value":"Φ9.52 (3/8)","unit":"mm (inch)"},"배관 > 냉장 가스관":{"value":"Φ15.88 (5/8)","unit":"mm (inch)"},"배관 > 최대 장배관":{"value":"50","unit":"m"},"배관 > 고저차":{"value":"30","unit":"m"},"소음 (음압레벨)":{"value":"55","unit":"dB (A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량 (제품봉입량)":{"value":"2","unit":"kg"},"냉매 > 증발 온도":{"value":"-20 ~ 10","unit":"℃"},"연결 전선 > 전원선(H07RN-F, 접지포함)":{"value":"2.5 × 5C","unit":"mm² × cores"},"연결 전선 > 통신선 (VCTF-SB)":{"value":"1.0 ~ 1.5 × 2C","unit":"mm² × cores"},"누전 차단기 (ELCB)":{"value":"20","unit":"A"}},"source":"KR_COLD_CHAIN_CDU_냉장냉동_R410A_60Hz_Domestic_핫가스제상_MFL67730503_5CVC0-02B_2025.09_Spec.xlsx | CDU-냉장"},{"seriesCode":"S_COLD_CHAIN_CDU__OUT_CDU","modelCode":"LSC-H0990F2","equipmentCode":null,"horsepower":null,"coolingW":9900,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"냉장능력 > 냉장 (정격)":{"value":"9.9","unit":"kW"},"소비전력 > 냉장 (정격)":{"value":"4.3","unit":"kW"},"운전 전류 > 냉장 (정격)":{"value":"21","unit":"A"},"운전 전류 > 최대":{"value":"25.4","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"60","unit":"CMM"},"송풍기 > 정격 출력":{"value":"124 x 1","unit":"W x No."},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 모터 출력":{"value":"3.2","unit":"kW"},"압축기 > 오일 명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수(W×H×D)":{"value":"950 × 834 × 330","unit":"mm"},"제품 치수 > 포장 치수(W×H×D)":{"value":"1 140 x 918 x 461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"62.7","unit":"kg"},"제품 중량 > 포장 중량":{"value":"69.9","unit":"kg"},"보호 장치 > 고압 보호":{"value":"O","unit":null},"보호 장치 > 토출온도 제어장치":{"value":"O","unit":null},"보호 장치 > 압축기 보호장치":{"value":"O","unit":null},"배관 > 냉장 액관":{"value":"Φ9.52 (3/8)","unit":"mm (inch)"},"배관 > 냉장 가스관":{"value":"Φ15.88 (5/8)","unit":"mm (inch)"},"배관 > 최대 장배관":{"value":"50","unit":"m"},"배관 > 고저차":{"value":"30","unit":"m"},"소음 (음압레벨)":{"value":"55","unit":"dB (A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량 (제품봉입량)":{"value":"2.4","unit":"kg"},"냉매 > 증발 온도":{"value":"-20 ~ 10","unit":"℃"},"연결 전선 > 전원선(H07RN-F, 접지포함)":{"value":"6.0 × 3C","unit":"mm² × cores"},"연결 전선 > 통신선 (VCTF-SB)":{"value":"1.0 ~ 1.5 × 2C","unit":"mm² × cores"},"누전 차단기 (ELCB)":{"value":"40","unit":"A"}},"source":"KR_COLD_CHAIN_CDU_냉장냉동_R410A_60Hz_Domestic_핫가스제상_MFL67730503_5CVC0-02B_2025.09_Spec.xlsx | CDU-냉장"},{"seriesCode":"S_COLD_CHAIN_CDU__OUT_CDU","modelCode":"LSC-H0990F9","equipmentCode":null,"horsepower":null,"coolingW":9900,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"380, 3상(4선), 60","unit":"V, Phase, Hz"},"냉장능력 > 냉장 (정격)":{"value":"9.9","unit":"kW"},"소비전력 > 냉장 (정격)":{"value":"4.3","unit":"kW"},"운전 전류 > 냉장 (정격)":{"value":"7.4","unit":"A"},"운전 전류 > 최대":{"value":"8.7","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"60","unit":"CMM"},"송풍기 > 정격 출력":{"value":"124 x 1","unit":"W x No."},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 모터 출력":{"value":"3.2","unit":"kW"},"압축기 > 오일 명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수(W×H×D)":{"value":"950 × 834 × 330","unit":"mm"},"제품 치수 > 포장 치수(W×H×D)":{"value":"1 140 x 918 x 461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"61.8","unit":"kg"},"제품 중량 > 포장 중량":{"value":"69","unit":"kg"},"보호 장치 > 고압 보호":{"value":"O","unit":null},"보호 장치 > 토출온도 제어장치":{"value":"O","unit":null},"보호 장치 > 압축기 보호장치":{"value":"O","unit":null},"배관 > 냉장 액관":{"value":"Φ9.52 (3/8)","unit":"mm (inch)"},"배관 > 냉장 가스관":{"value":"Φ15.88 (5/8)","unit":"mm (inch)"},"배관 > 최대 장배관":{"value":"50","unit":"m"},"배관 > 고저차":{"value":"30","unit":"m"},"소음 (음압레벨)":{"value":"55","unit":"dB (A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량 (제품봉입량)":{"value":"2.4","unit":"kg"},"냉매 > 증발 온도":{"value":"-20 ~ 10","unit":"℃"},"연결 전선 > 전원선(H07RN-F, 접지포함)":{"value":"2.5 × 5C","unit":"mm² × cores"},"연결 전선 > 통신선 (VCTF-SB)":{"value":"1.0 ~ 1.5 × 2C","unit":"mm² × cores"},"누전 차단기 (ELCB)":{"value":"20","unit":"A"}},"source":"KR_COLD_CHAIN_CDU_냉장냉동_R410A_60Hz_Domestic_핫가스제상_MFL67730503_5CVC0-02B_2025.09_Spec.xlsx | CDU-냉장"},{"seriesCode":"S_COLD_CHAIN_CDU__OUT_CDU","modelCode":"LSC-H1200F9","equipmentCode":null,"horsepower":null,"coolingW":12000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"380, 3상(4선), 60","unit":"V, Phase, Hz"},"냉장능력 > 냉장 (정격)":{"value":"12","unit":"kW"},"소비전력 > 냉장 (정격)":{"value":"4.3","unit":"kW"},"운전 전류 > 냉장 (정격)":{"value":"7.5","unit":"A"},"운전 전류 > 최대":{"value":"14.6","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"110","unit":"CMM"},"송풍기 > 정격 출력":{"value":"124 x 2","unit":"W x No."},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 모터 출력":{"value":"4.2","unit":"kW"},"압축기 > 오일 명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수(W×H×D)":{"value":"950×1 380×330","unit":"mm"},"제품 치수 > 포장 치수(W×H×D)":{"value":"1 147×1 463×461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"110.5","unit":"kg"},"제품 중량 > 포장 중량":{"value":"114.8","unit":"kg"},"보호 장치 > 고압 보호":{"value":"O","unit":null},"보호 장치 > 토출온도 제어장치":{"value":"O","unit":null},"보호 장치 > 압축기 보호장치":{"value":"O","unit":null},"배관 > 냉장 액관":{"value":"Φ9.52 (3/8)","unit":"mm (inch)"},"배관 > 냉장 가스관":{"value":"Φ19.05 (3/4)","unit":"mm (inch)"},"배관 > 최대 장배관":{"value":"50","unit":"m"},"배관 > 고저차":{"value":"30","unit":"m"},"소음 (음압레벨)":{"value":"59","unit":"dB (A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량 (제품봉입량)":{"value":"2.1","unit":"kg"},"냉매 > 증발 온도":{"value":"-20 ~ 10","unit":"℃"},"연결 전선 > 전원선(H07RN-F, 접지포함)":{"value":"2.5 × 5C","unit":"mm² × cores"},"연결 전선 > 통신선 (VCTF-SB)":{"value":"1.0 ~ 1.5 × 2C","unit":"mm² × cores"},"누전 차단기 (ELCB)":{"value":"30","unit":"A"}},"source":"KR_COLD_CHAIN_CDU_냉장냉동_R410A_60Hz_Domestic_핫가스제상_MFL67730503_5CVC0-02B_2025.09_Spec.xlsx | CDU-냉장"},{"seriesCode":"S_COLD_CHAIN_CDU__OUT_CDU","modelCode":"LSC-H1300F9","equipmentCode":null,"horsepower":null,"coolingW":13000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"380, 3상(4선), 60","unit":"V, Phase, Hz"},"냉장능력 > 냉장 (정격)":{"value":"13","unit":"kW"},"소비전력 > 냉장 (정격)":{"value":"5.4","unit":"kW"},"운전 전류 > 냉장 (정격)":{"value":"8.5","unit":"A"},"운전 전류 > 최대":{"value":"14.6","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"110","unit":"CMM"},"송풍기 > 정격 출력":{"value":"124 x 2","unit":"W x No."},"압축기 > 형식":{"value":"인버터 스크롤","unit":null},"압축기 > 모터 출력":{"value":"4.2","unit":"kW"},"압축기 > 오일 명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수(W×H×D)":{"value":"950×1 380×330","unit":"mm"},"제품 치수 > 포장 치수(W×H×D)":{"value":"1 147×1 463×461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"110.8","unit":"kg"},"제품 중량 > 포장 중량":{"value":"115.1","unit":"kg"},"보호 장치 > 고압 보호":{"value":"O","unit":null},"보호 장치 > 토출온도 제어장치":{"value":"O","unit":null},"보호 장치 > 압축기 보호장치":{"value":"O","unit":null},"배관 > 냉장 액관":{"value":"Φ9.52 (3/8)","unit":"mm (inch)"},"배관 > 냉장 가스관":{"value":"Φ19.05 (3/4)","unit":"mm (inch)"},"배관 > 최대 장배관":{"value":"50","unit":"m"},"배관 > 고저차":{"value":"30","unit":"m"},"소음 (음압레벨)":{"value":"59","unit":"dB (A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량 (제품봉입량)":{"value":"2.4","unit":"kg"},"냉매 > 증발 온도":{"value":"-20 ~ 10","unit":"℃"},"연결 전선 > 전원선(H07RN-F, 접지포함)":{"value":"2.5 × 5C","unit":"mm² × cores"},"연결 전선 > 통신선 (VCTF-SB)":{"value":"1.0 ~ 1.5 × 2C","unit":"mm² × cores"},"누전 차단기 (ELCB)":{"value":"30","unit":"A"}},"source":"KR_COLD_CHAIN_CDU_냉장냉동_R410A_60Hz_Domestic_핫가스제상_MFL67730503_5CVC0-02B_2025.09_Spec.xlsx | CDU-냉장"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LSC-R0150B2","equipmentCode":null,"horsepower":null,"coolingW":1500,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"220 / 1 / 2 / 60","unit":"V / 상 / 선식 / Hz"},"냉장 능력 > 냉동 (정격)":{"value":"1.5","unit":"kW"},"소비 전력 > 냉동 (정격)":{"value":"1.5","unit":"kW"},"운전 전류 > 냉동 (정격)":{"value":"7","unit":"A"},"송풍기 > 형식":{"value":"Propeller Fan","unit":null},"송풍기 > 풍량":{"value":"60","unit":"CMM"},"송풍기 > 정격 출력":{"value":"124 x 1","unit":"W x No."},"압축기 > 형식":{"value":"Hermetic Motor Compressor","unit":null},"압축기 > 모터 출력":{"value":"3.2","unit":"kW"},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수(W × H × D)":{"value":"870 x 655 x 320","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"1 072 X 919 X 461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"68.4","unit":"kg"},"제품 중량 > 포장 중량":{"value":"72.4","unit":"kg"},"보호 장치 > 고압 / 저압":{"value":"Low pressure sensor","unit":null},"보호 장치 > 압축기 / 팬":{"value":"Over-heat protection /\nFan driver overload protector","unit":null},"보호 장치 > PCB":{"value":"Over-heat protection/ Over-current protection","unit":null},"배관경 > 냉동 액관":{"value":"Ø 9.52","unit":"mm"},"배관경 > 냉동 가스관":{"value":"Ø 19.05","unit":"mm"},"배관경 > 최대 장배관":{"value":"60","unit":"m"},"배관경 > 고저차":{"value":"30","unit":"m"},"소음":{"value":"56","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"3.4","unit":"kg"},"연결 전선 > 전원선( H07RN-F)":{"value":"6.0 × 3C","unit":"mm² × cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"1.0~1.5 × 2C","unit":"mm² × cores"},"누전 차단기  (ELCB)":{"value":"40","unit":"A"}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | 냉동CDU"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LSC-R0200B2","equipmentCode":null,"horsepower":null,"coolingW":2000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"220 / 1 / 2 / 60","unit":"V / 상 / 선식 / Hz"},"냉장 능력 > 냉동 (정격)":{"value":"2","unit":"kW"},"소비 전력 > 냉동 (정격)":{"value":"2","unit":"kW"},"운전 전류 > 냉동 (정격)":{"value":"9.3","unit":"A"},"송풍기 > 형식":{"value":"Propeller Fan","unit":null},"송풍기 > 풍량":{"value":"60","unit":"CMM"},"송풍기 > 정격 출력":{"value":"124 x 1","unit":"W x No."},"압축기 > 형식":{"value":"Hermetic Motor Compressor","unit":null},"압축기 > 모터 출력":{"value":"3.2","unit":"kW"},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수(W × H × D)":{"value":"870 x 655 x 320","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"1 072 X 919 X 461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"68.4","unit":"kg"},"제품 중량 > 포장 중량":{"value":"72.4","unit":"kg"},"보호 장치 > 고압 / 저압":{"value":"Low pressure sensor","unit":null},"보호 장치 > 압축기 / 팬":{"value":"Over-heat protection /\nFan driver overload protector","unit":null},"보호 장치 > PCB":{"value":"Over-heat protection/ Over-current protection","unit":null},"배관경 > 냉동 액관":{"value":"Ø 9.52","unit":"mm"},"배관경 > 냉동 가스관":{"value":"Ø 19.05","unit":"mm"},"배관경 > 최대 장배관":{"value":"60","unit":"m"},"배관경 > 고저차":{"value":"30","unit":"m"},"소음":{"value":"56","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"3.4","unit":"kg"},"연결 전선 > 전원선( H07RN-F)":{"value":"6.0 × 3C","unit":"mm² × cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"1.0~1.5 × 2C","unit":"mm² × cores"},"누전 차단기  (ELCB)":{"value":"40","unit":"A"}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | 냉동CDU"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LSC-R0200B9","equipmentCode":null,"horsepower":null,"coolingW":2000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"380 / 3 / 4 / 60","unit":"V / 상 / 선식 / Hz"},"냉장 능력 > 냉동 (정격)":{"value":"2","unit":"kW"},"소비 전력 > 냉동 (정격)":{"value":"2","unit":"kW"},"운전 전류 > 냉동 (정격)":{"value":"3.7","unit":"A"},"송풍기 > 형식":{"value":"Propeller Fan","unit":null},"송풍기 > 풍량":{"value":"60","unit":"CMM"},"송풍기 > 정격 출력":{"value":"124 x 1","unit":"W x No."},"압축기 > 형식":{"value":"Hermetic Motor Compressor","unit":null},"압축기 > 모터 출력":{"value":"3.2","unit":"kW"},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수(W × H × D)":{"value":"950×834×330","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"1 072 X 919 X 461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"68.4","unit":"kg"},"제품 중량 > 포장 중량":{"value":"72.4","unit":"kg"},"보호 장치 > 고압 / 저압":{"value":"Low pressure sensor","unit":null},"보호 장치 > 압축기 / 팬":{"value":"Over-heat protection /\nFan driver overload protector","unit":null},"보호 장치 > PCB":{"value":"Over-heat protection/ Over-current protection","unit":null},"배관경 > 냉동 액관":{"value":"Ø 9.52","unit":"mm"},"배관경 > 냉동 가스관":{"value":"Ø 19.05","unit":"mm"},"배관경 > 최대 장배관":{"value":"60","unit":"m"},"배관경 > 고저차":{"value":"30","unit":"m"},"소음":{"value":"56","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"3.4","unit":"kg"},"연결 전선 > 전원선( H07RN-F)":{"value":"2.5 × 5C","unit":"mm² × cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"1.0~1.5 × 2C","unit":"mm² × cores"},"누전 차단기  (ELCB)":{"value":"20","unit":"A"}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | 냉동CDU"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LSC-R0250B2","equipmentCode":null,"horsepower":null,"coolingW":2500,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"220 / 1 / 2 / 60","unit":"V / 상 / 선식 / Hz"},"냉장 능력 > 냉동 (정격)":{"value":"2.5","unit":"kW"},"소비 전력 > 냉동 (정격)":{"value":"2.5","unit":"kW"},"운전 전류 > 냉동 (정격)":{"value":"11.6","unit":"A"},"송풍기 > 형식":{"value":"Propeller Fan","unit":null},"송풍기 > 풍량":{"value":"60","unit":"CMM"},"송풍기 > 정격 출력":{"value":"124 x 1","unit":"W x No."},"압축기 > 형식":{"value":"Hermetic Motor Compressor","unit":null},"압축기 > 모터 출력":{"value":"3.2","unit":"kW"},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수(W × H × D)":{"value":"870 x 655 x 320","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"1 072 X 919 X 461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"68.4","unit":"kg"},"제품 중량 > 포장 중량":{"value":"72.4","unit":"kg"},"보호 장치 > 고압 / 저압":{"value":"Low pressure sensor","unit":null},"보호 장치 > 압축기 / 팬":{"value":"Over-heat protection /\nFan driver overload protector","unit":null},"보호 장치 > PCB":{"value":"Over-heat protection/ Over-current protection","unit":null},"배관경 > 냉동 액관":{"value":"Ø 9.52","unit":"mm"},"배관경 > 냉동 가스관":{"value":"Ø 19.05","unit":"mm"},"배관경 > 최대 장배관":{"value":"60","unit":"m"},"배관경 > 고저차":{"value":"30","unit":"m"},"소음":{"value":"56","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"3.4","unit":"kg"},"연결 전선 > 전원선( H07RN-F)":{"value":"6.0 × 3C","unit":"mm² × cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"1.0~1.5 × 2C","unit":"mm² × cores"},"누전 차단기  (ELCB)":{"value":"40","unit":"A"}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | 냉동CDU"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LSC-R0250B9","equipmentCode":null,"horsepower":null,"coolingW":2500,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"380 / 3 / 4 / 60","unit":"V / 상 / 선식 / Hz"},"냉장 능력 > 냉동 (정격)":{"value":"2.5","unit":"kW"},"소비 전력 > 냉동 (정격)":{"value":"2.5","unit":"kW"},"운전 전류 > 냉동 (정격)":{"value":"4.6","unit":"A"},"송풍기 > 형식":{"value":"Propeller Fan","unit":null},"송풍기 > 풍량":{"value":"60","unit":"CMM"},"송풍기 > 정격 출력":{"value":"124 x 1","unit":"W x No."},"압축기 > 형식":{"value":"Hermetic Motor Compressor","unit":null},"압축기 > 모터 출력":{"value":"3.2","unit":"kW"},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수(W × H × D)":{"value":"950×834×330","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"1 072 X 919 X 461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"68.4","unit":"kg"},"제품 중량 > 포장 중량":{"value":"72.4","unit":"kg"},"보호 장치 > 고압 / 저압":{"value":"High, Low pressure sensor /\nHigh pressure switch","unit":null},"보호 장치 > 압축기 / 팬":{"value":"Over-heat protection /\nFan driver overload protector","unit":null},"보호 장치 > PCB":{"value":"Over-heat protection/ Over-current protection","unit":null},"배관경 > 냉동 액관":{"value":"Ø 9.52","unit":"mm"},"배관경 > 냉동 가스관":{"value":"Ø 19.05","unit":"mm"},"배관경 > 최대 장배관":{"value":"60","unit":"m"},"배관경 > 고저차":{"value":"30","unit":"m"},"소음":{"value":"56","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"3.4","unit":"kg"},"연결 전선 > 전원선( H07RN-F)":{"value":"2.5 × 5C","unit":"mm² × cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"1.0~1.5 × 2C","unit":"mm² × cores"},"누전 차단기  (ELCB)":{"value":"20","unit":"A"}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | 냉동CDU"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LSC-V0351A2","equipmentCode":null,"horsepower":null,"coolingW":3500,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전 원":{"value":"220 / 1 / 2 / 60","unit":"V / 상 / 선식 / Hz"},"냉장능력 > 냉장 (정격)":{"value":"3.5","unit":"kW"},"소비전력 > 냉장 (정격)":{"value":"1.35","unit":"kW"},"운전전류 > 냉장 (정격)":{"value":"6","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"50","unit":"CMM"},"송풍기 > 정격 출력":{"value":"85 x 1","unit":"W x No."},"압축기 > 형식":{"value":"인버터 BLDC","unit":null},"압축기 > 형식 #2":{"value":"로터리식 x 1","unit":null},"압축기 > 모터 출력":{"value":"1.7","unit":"kW"},"압축기 > 오일 명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수 (W×H×D)":{"value":"870 x 650 x 330","unit":"mm"},"제품 치수 > 포장 치수 (W×H×D)":{"value":"1 046 x 713 x 461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"46","unit":"kg"},"제품 중량 > 포장 중량":{"value":"50","unit":"kg"},"보호 장치 > 고압/저압":{"value":"Low pressure sensor","unit":null},"보호 장치 > 압축기 / 팬":{"value":"Over-heat protection\n/Fan driver overload protector","unit":null},"보호 장치 > PCB":{"value":"Over-heat protection/\nOver-current protection","unit":null},"배관 > 냉장 액관":{"value":"Φ9.52","unit":"mm"},"배관 > 냉장 가스관":{"value":"Φ15.88","unit":"mm"},"배관 > 최대 장배관":{"value":"50","unit":"m"},"배관 > 고저차":{"value":"30","unit":"m"},"소음":{"value":"52","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"2.15","unit":"kg"},"연결 전선 > 전원선(H07RN-F, 접지포함)":{"value":"2.5 × 3C","unit":"mm² × cores"},"누전 차단기":{"value":"20","unit":"A"}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | 냉장CDU(2세대)"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LSC-V0351F2","equipmentCode":null,"horsepower":null,"coolingW":3500,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전 원":{"value":"220 / 1 / 2 / 60","unit":"V / 상 / 선식 / Hz"},"냉장능력 > 냉장 (정격)":{"value":"3.5","unit":"kW"},"소비전력 > 냉장 (정격)":{"value":"1.35","unit":"kW"},"운전전류 > 냉장 (정격)":{"value":"6","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"50","unit":"CMM"},"송풍기 > 정격 출력":{"value":"85 x 1","unit":"W x No."},"압축기 > 형식":{"value":"인버터 BLDC","unit":null},"압축기 > 형식 #2":{"value":"로터리식 x 1","unit":null},"압축기 > 모터 출력":{"value":"1.7","unit":"kW"},"압축기 > 오일 명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수 (W×H×D)":{"value":"870 x 650 x 330","unit":"mm"},"제품 치수 > 포장 치수 (W×H×D)":{"value":"1 046 x 713 x 461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"46","unit":"kg"},"제품 중량 > 포장 중량":{"value":"50","unit":"kg"},"보호 장치 > 고압/저압":{"value":"Low pressure sensor","unit":null},"보호 장치 > 압축기 / 팬":{"value":"Over-heat protection\n/Fan driver overload protector","unit":null},"보호 장치 > PCB":{"value":"Over-heat protection/\nOver-current protection","unit":null},"배관 > 냉장 액관":{"value":"Φ9.52","unit":"mm"},"배관 > 냉장 가스관":{"value":"Φ15.88","unit":"mm"},"배관 > 최대 장배관":{"value":"50","unit":"m"},"배관 > 고저차":{"value":"30","unit":"m"},"소음":{"value":"52","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"2.15","unit":"kg"},"연결 전선 > 전원선(H07RN-F, 접지포함)":{"value":"2.5 × 3C","unit":"mm² × cores"},"연결 전선 > 통신선 (VCTF-SB)":{"value":"1.0~1.5 × 2C","unit":"mm² × cores"},"누전 차단기":{"value":"20","unit":"A"}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | 냉장CDU(2세대)"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LSC-V0542A2","equipmentCode":null,"horsepower":null,"coolingW":5400,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전 원":{"value":"220 / 1 / 2 / 60","unit":"V / 상 / 선식 / Hz"},"냉장능력 > 냉장 (정격)":{"value":"5.4","unit":"kW"},"소비전력 > 냉장 (정격)":{"value":"2.35","unit":"kW"},"운전전류 > 냉장 (정격)":{"value":"10.8","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"50","unit":"CMM"},"송풍기 > 정격 출력":{"value":"85 x 1","unit":"W x No."},"압축기 > 형식":{"value":"인버터 BLDC","unit":null},"압축기 > 형식 #2":{"value":"로터리식 x 1","unit":null},"압축기 > 모터 출력":{"value":"1.7","unit":"kW"},"압축기 > 오일 명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수 (W×H×D)":{"value":"870 x 650 x 330","unit":"mm"},"제품 치수 > 포장 치수 (W×H×D)":{"value":"1 046 x 713 x 461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"46","unit":"kg"},"제품 중량 > 포장 중량":{"value":"50","unit":"kg"},"보호 장치 > 고압/저압":{"value":"Low pressure sensor","unit":null},"보호 장치 > 압축기 / 팬":{"value":"Over-heat protection\n/Fan driver overload protector","unit":null},"보호 장치 > PCB":{"value":"Over-heat protection/\nOver-current protection","unit":null},"배관 > 냉장 액관":{"value":"Φ9.52","unit":"mm"},"배관 > 냉장 가스관":{"value":"Φ15.88","unit":"mm"},"배관 > 최대 장배관":{"value":"50","unit":"m"},"배관 > 고저차":{"value":"30","unit":"m"},"소음":{"value":"53","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"2.15","unit":"kg"},"연결 전선 > 전원선(H07RN-F, 접지포함)":{"value":"2.5 × 3C","unit":"mm² × cores"},"누전 차단기":{"value":"20","unit":"A"}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | 냉장CDU(2세대)"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LSC-V0542F2","equipmentCode":null,"horsepower":null,"coolingW":5400,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전 원":{"value":"220 / 1 / 2 / 60","unit":"V / 상 / 선식 / Hz"},"냉장능력 > 냉장 (정격)":{"value":"5.4","unit":"kW"},"소비전력 > 냉장 (정격)":{"value":"2.35","unit":"kW"},"운전전류 > 냉장 (정격)":{"value":"10.8","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"50","unit":"CMM"},"송풍기 > 정격 출력":{"value":"85 x 1","unit":"W x No."},"압축기 > 형식":{"value":"인버터 BLDC","unit":null},"압축기 > 형식 #2":{"value":"로터리식 x 1","unit":null},"압축기 > 모터 출력":{"value":"1.7","unit":"kW"},"압축기 > 오일 명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수 (W×H×D)":{"value":"870 x 650 x 330","unit":"mm"},"제품 치수 > 포장 치수 (W×H×D)":{"value":"1 046 x 713 x 461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"46","unit":"kg"},"제품 중량 > 포장 중량":{"value":"50","unit":"kg"},"보호 장치 > 고압/저압":{"value":"Low pressure sensor","unit":null},"보호 장치 > 압축기 / 팬":{"value":"Over-heat protection\n/Fan driver overload protector","unit":null},"보호 장치 > PCB":{"value":"Over-heat protection/\nOver-current protection","unit":null},"배관 > 냉장 액관":{"value":"Φ9.52","unit":"mm"},"배관 > 냉장 가스관":{"value":"Φ15.88","unit":"mm"},"배관 > 최대 장배관":{"value":"50","unit":"m"},"배관 > 고저차":{"value":"30","unit":"m"},"소음":{"value":"53","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"2.15","unit":"kg"},"연결 전선 > 전원선(H07RN-F, 접지포함)":{"value":"2.5 × 3C","unit":"mm² × cores"},"연결 전선 > 통신선 (VCTF-SB)":{"value":"1.0~1.5 × 2C","unit":"mm² × cores"},"누전 차단기":{"value":"20","unit":"A"}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | 냉장CDU(2세대)"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LSC-V0801A2","equipmentCode":null,"horsepower":null,"coolingW":8000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전 원":{"value":"220 / 1 / 2 / 60","unit":"V / 상 / 선식 / Hz"},"냉장능력 > 냉장 (정격)":{"value":"8","unit":"kW"},"소비전력 > 냉장 (정격)":{"value":"3.3","unit":"kW"},"운전전류 > 냉장 (정격)":{"value":"17","unit":"A"},"운전전류 > 최대":{"value":"22.3","unit":"A"},"송풍기 > 형식":{"value":"Propeller Fan","unit":null},"송풍기 > 풍량":{"value":"60","unit":"CMM"},"송풍기 > 정격 출력":{"value":"124 x 1","unit":"W x No."},"압축기 > 형식":{"value":"Hermetic Motor Compressor","unit":null},"압축기 > 모터 출력":{"value":"3.2","unit":"kW"},"압축기 > 오일 명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수 (W×H×D)":{"value":"950 × 834 × 330","unit":"mm"},"제품 치수 > 포장 치수 (W×H×D)":{"value":"1140 x 918 x 461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"64.1","unit":"kg"},"제품 중량 > 포장 중량":{"value":"71.2","unit":"kg"},"보호 장치 > 고압/저압":{"value":"Low pressure sensor","unit":null},"보호 장치 > 압축기 / 팬":{"value":"Over-heat protection\n/Fan driver overload protector","unit":null},"보호 장치 > PCB":{"value":"Over-heat protection/\nOver-current protection","unit":null},"배관 > 냉장 액관":{"value":"Ø 9.52","unit":"mm"},"배관 > 냉장 가스관":{"value":"Ø 15.88","unit":"mm"},"배관 > 최대 장배관":{"value":"50","unit":"m"},"배관 > 고저차":{"value":"30","unit":"m"},"소음":{"value":"55","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"2.3","unit":"kg"},"연결 전선 > 전원선(H07RN-F, 접지포함)":{"value":"4.0 × 3C","unit":"mm² × cores"},"누전 차단기":{"value":"30","unit":"A"}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | 냉장CDU(2세대)"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LSC-V0801A9","equipmentCode":null,"horsepower":null,"coolingW":8000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전 원":{"value":"380 / 3 / 4 / 60","unit":"V / 상 / 선식 / Hz"},"냉장능력 > 냉장 (정격)":{"value":"8","unit":"kW"},"소비전력 > 냉장 (정격)":{"value":"3.3","unit":"kW"},"운전전류 > 냉장 (정격)":{"value":"6","unit":"A"},"운전전류 > 최대":{"value":"8.7","unit":"A"},"송풍기 > 형식":{"value":"Propeller Fan","unit":null},"송풍기 > 풍량":{"value":"60","unit":"CMM"},"송풍기 > 정격 출력":{"value":"124 x 1","unit":"W x No."},"압축기 > 형식":{"value":"Hermetic Motor Compressor","unit":null},"압축기 > 모터 출력":{"value":"3.2","unit":"kW"},"압축기 > 오일 명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수 (W×H×D)":{"value":"950×834×330","unit":"mm"},"제품 치수 > 포장 치수 (W×H×D)":{"value":"1140 x 918 x 461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"63.4","unit":"kg"},"제품 중량 > 포장 중량":{"value":"70.5","unit":"kg"},"보호 장치 > 고압/저압":{"value":"Low pressure sensor","unit":null},"보호 장치 > 압축기 / 팬":{"value":"Over-heat protection\n/Fan driver overload protector","unit":null},"보호 장치 > PCB":{"value":"Over-heat protection/\nOver-current protection","unit":null},"배관 > 냉장 액관":{"value":"Ø 9.52","unit":"mm"},"배관 > 냉장 가스관":{"value":"Ø 15.88","unit":"mm"},"배관 > 최대 장배관":{"value":"50","unit":"m"},"배관 > 고저차":{"value":"30","unit":"m"},"소음":{"value":"55","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"2.3","unit":"kg"},"연결 전선 > 전원선(H07RN-F, 접지포함)":{"value":"2.5 × 5C","unit":"mm² × cores"},"누전 차단기":{"value":"20","unit":"A"}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | 냉장CDU(2세대)"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LSC-V0801F2","equipmentCode":null,"horsepower":null,"coolingW":8000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전 원":{"value":"220 / 1 / 2 / 60","unit":"V / 상 / 선식 / Hz"},"냉장능력 > 냉장 (정격)":{"value":"8","unit":"kW"},"소비전력 > 냉장 (정격)":{"value":"3.3","unit":"kW"},"운전전류 > 냉장 (정격)":{"value":"17","unit":"A"},"운전전류 > 최대":{"value":"22.3","unit":"A"},"송풍기 > 형식":{"value":"Propeller Fan","unit":null},"송풍기 > 풍량":{"value":"60","unit":"CMM"},"송풍기 > 정격 출력":{"value":"124 x 1","unit":"W x No."},"압축기 > 형식":{"value":"Hermetic Motor Compressor","unit":null},"압축기 > 모터 출력":{"value":"3.2","unit":"kW"},"압축기 > 오일 명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수 (W×H×D)":{"value":"950 × 834 × 330","unit":"mm"},"제품 치수 > 포장 치수 (W×H×D)":{"value":"1140 x 918 x 461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"64.1","unit":"kg"},"제품 중량 > 포장 중량":{"value":"71.2","unit":"kg"},"보호 장치 > 고압/저압":{"value":"Low pressure sensor","unit":null},"보호 장치 > 압축기 / 팬":{"value":"Over-heat protection\n/Fan driver overload protector","unit":null},"보호 장치 > PCB":{"value":"Over-heat protection/\nOver-current protection","unit":null},"배관 > 냉장 액관":{"value":"Ø 9.52","unit":"mm"},"배관 > 냉장 가스관":{"value":"Ø 15.88","unit":"mm"},"배관 > 최대 장배관":{"value":"50","unit":"m"},"배관 > 고저차":{"value":"30","unit":"m"},"소음":{"value":"55","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"2.3","unit":"kg"},"연결 전선 > 전원선(H07RN-F, 접지포함)":{"value":"4.0 × 3C","unit":"mm² × cores"},"연결 전선 > 통신선 (VCTF-SB)":{"value":"1.0~1.5 × 2C","unit":"mm² × cores"},"누전 차단기":{"value":"30","unit":"A"}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | 냉장CDU(2세대)"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LSC-V0801F9","equipmentCode":null,"horsepower":null,"coolingW":8000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전 원":{"value":"380 / 3 / 4 / 60","unit":"V / 상 / 선식 / Hz"},"냉장능력 > 냉장 (정격)":{"value":"8","unit":"kW"},"소비전력 > 냉장 (정격)":{"value":"3.3","unit":"kW"},"운전전류 > 냉장 (정격)":{"value":"6","unit":"A"},"운전전류 > 최대":{"value":"8.7","unit":"A"},"송풍기 > 형식":{"value":"Propeller Fan","unit":null},"송풍기 > 풍량":{"value":"60","unit":"CMM"},"송풍기 > 정격 출력":{"value":"124 x 1","unit":"W x No."},"압축기 > 형식":{"value":"Hermetic Motor Compressor","unit":null},"압축기 > 모터 출력":{"value":"3.2","unit":"kW"},"압축기 > 오일 명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수 (W×H×D)":{"value":"950×834×330","unit":"mm"},"제품 치수 > 포장 치수 (W×H×D)":{"value":"1140 x 918 x 461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"63.4","unit":"kg"},"제품 중량 > 포장 중량":{"value":"70.5","unit":"kg"},"보호 장치 > 고압/저압":{"value":"Low pressure sensor","unit":null},"보호 장치 > 압축기 / 팬":{"value":"Over-heat protection\n/Fan driver overload protector","unit":null},"보호 장치 > PCB":{"value":"Over-heat protection/\nOver-current protection","unit":null},"배관 > 냉장 액관":{"value":"Ø 9.52","unit":"mm"},"배관 > 냉장 가스관":{"value":"Ø 15.88","unit":"mm"},"배관 > 최대 장배관":{"value":"50","unit":"m"},"배관 > 고저차":{"value":"30","unit":"m"},"소음":{"value":"55","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"2.3","unit":"kg"},"연결 전선 > 전원선(H07RN-F, 접지포함)":{"value":"2.5 × 5C","unit":"mm² × cores"},"연결 전선 > 통신선 (VCTF-SB)":{"value":"1.0~1.5 × 2C","unit":"mm² × cores"},"누전 차단기":{"value":"20","unit":"A"}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | 냉장CDU(2세대)"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LSC-V0991A2","equipmentCode":null,"horsepower":null,"coolingW":9900,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전 원":{"value":"220 / 1 / 2 / 60","unit":"V / 상 / 선식 / Hz"},"냉장능력 > 냉장 (정격)":{"value":"9.9","unit":"kW"},"소비전력 > 냉장 (정격)":{"value":"4.3","unit":"kW"},"운전전류 > 냉장 (정격)":{"value":"20","unit":"A"},"운전전류 > 최대":{"value":"22.3","unit":"A"},"송풍기 > 형식":{"value":"Propeller Fan","unit":null},"송풍기 > 풍량":{"value":"60","unit":"CMM"},"송풍기 > 정격 출력":{"value":"124 x 1","unit":"W x No."},"압축기 > 형식":{"value":"Hermetic Motor Compressor","unit":null},"압축기 > 모터 출력":{"value":"3.2","unit":"kW"},"압축기 > 오일 명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수 (W×H×D)":{"value":"950 × 834 × 330","unit":"mm"},"제품 치수 > 포장 치수 (W×H×D)":{"value":"1140 x 918 x 461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"64.1","unit":"kg"},"제품 중량 > 포장 중량":{"value":"71.2","unit":"kg"},"보호 장치 > 고압/저압":{"value":"Low pressure sensor","unit":null},"보호 장치 > 압축기 / 팬":{"value":"Over-heat protection\n/Fan driver overload protector","unit":null},"보호 장치 > PCB":{"value":"Over-heat protection/\nOver-current protection","unit":null},"배관 > 냉장 액관":{"value":"Ø 9.52","unit":"mm"},"배관 > 냉장 가스관":{"value":"Ø 15.88","unit":"mm"},"배관 > 최대 장배관":{"value":"50","unit":"m"},"배관 > 고저차":{"value":"30","unit":"m"},"소음":{"value":"55","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"2.3","unit":"kg"},"연결 전선 > 전원선(H07RN-F, 접지포함)":{"value":"4.0 × 3C","unit":"mm² × cores"},"누전 차단기":{"value":"30","unit":"A"}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | 냉장CDU(2세대)"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LSC-V0991A9","equipmentCode":null,"horsepower":null,"coolingW":9900,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전 원":{"value":"380 / 3 / 4 / 60","unit":"V / 상 / 선식 / Hz"},"냉장능력 > 냉장 (정격)":{"value":"9.9","unit":"kW"},"소비전력 > 냉장 (정격)":{"value":"4.3","unit":"kW"},"운전전류 > 냉장 (정격)":{"value":"8","unit":"A"},"운전전류 > 최대":{"value":"8.7","unit":"A"},"송풍기 > 형식":{"value":"Propeller Fan","unit":null},"송풍기 > 풍량":{"value":"60","unit":"CMM"},"송풍기 > 정격 출력":{"value":"124 x 1","unit":"W x No."},"압축기 > 형식":{"value":"Hermetic Motor Compressor","unit":null},"압축기 > 모터 출력":{"value":"3.2","unit":"kW"},"압축기 > 오일 명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수 (W×H×D)":{"value":"950×834×330","unit":"mm"},"제품 치수 > 포장 치수 (W×H×D)":{"value":"1140 x 918 x 461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"63.4","unit":"kg"},"제품 중량 > 포장 중량":{"value":"70.5","unit":"kg"},"보호 장치 > 고압/저압":{"value":"Low pressure sensor","unit":null},"보호 장치 > 압축기 / 팬":{"value":"Over-heat protection\n/Fan driver overload protector","unit":null},"보호 장치 > PCB":{"value":"Over-heat protection/\nOver-current protection","unit":null},"배관 > 냉장 액관":{"value":"Ø 9.52","unit":"mm"},"배관 > 냉장 가스관":{"value":"Ø 15.88","unit":"mm"},"배관 > 최대 장배관":{"value":"50","unit":"m"},"배관 > 고저차":{"value":"30","unit":"m"},"소음":{"value":"55","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"2.3","unit":"kg"},"연결 전선 > 전원선(H07RN-F, 접지포함)":{"value":"2.5 × 5C","unit":"mm² × cores"},"누전 차단기":{"value":"20","unit":"A"}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | 냉장CDU(2세대)"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LSC-V0991F2","equipmentCode":null,"horsepower":null,"coolingW":9900,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전 원":{"value":"220 / 1 / 2 / 60","unit":"V / 상 / 선식 / Hz"},"냉장능력 > 냉장 (정격)":{"value":"9.9","unit":"kW"},"소비전력 > 냉장 (정격)":{"value":"4.3","unit":"kW"},"운전전류 > 냉장 (정격)":{"value":"20","unit":"A"},"운전전류 > 최대":{"value":"22.3","unit":"A"},"송풍기 > 형식":{"value":"Propeller Fan","unit":null},"송풍기 > 풍량":{"value":"60","unit":"CMM"},"송풍기 > 정격 출력":{"value":"124 x 1","unit":"W x No."},"압축기 > 형식":{"value":"Hermetic Motor Compressor","unit":null},"압축기 > 모터 출력":{"value":"3.2","unit":"kW"},"압축기 > 오일 명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수 (W×H×D)":{"value":"950 × 834 × 330","unit":"mm"},"제품 치수 > 포장 치수 (W×H×D)":{"value":"1140 x 918 x 461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"64.1","unit":"kg"},"제품 중량 > 포장 중량":{"value":"71.2","unit":"kg"},"보호 장치 > 고압/저압":{"value":"Low pressure sensor","unit":null},"보호 장치 > 압축기 / 팬":{"value":"Over-heat protection\n/Fan driver overload protector","unit":null},"보호 장치 > PCB":{"value":"Over-heat protection/\nOver-current protection","unit":null},"배관 > 냉장 액관":{"value":"Ø 9.52","unit":"mm"},"배관 > 냉장 가스관":{"value":"Ø 15.88","unit":"mm"},"배관 > 최대 장배관":{"value":"50","unit":"m"},"배관 > 고저차":{"value":"30","unit":"m"},"소음":{"value":"55","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"2.3","unit":"kg"},"연결 전선 > 전원선(H07RN-F, 접지포함)":{"value":"4.0 × 3C","unit":"mm² × cores"},"연결 전선 > 통신선 (VCTF-SB)":{"value":"1.0~1.5 × 2C","unit":"mm² × cores"},"누전 차단기":{"value":"30","unit":"A"}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | 냉장CDU(2세대)"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LSC-V0991F9","equipmentCode":null,"horsepower":null,"coolingW":9900,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전 원":{"value":"380 / 3 / 4 / 60","unit":"V / 상 / 선식 / Hz"},"냉장능력 > 냉장 (정격)":{"value":"9.9","unit":"kW"},"소비전력 > 냉장 (정격)":{"value":"4.3","unit":"kW"},"운전전류 > 냉장 (정격)":{"value":"8","unit":"A"},"운전전류 > 최대":{"value":"8.7","unit":"A"},"송풍기 > 형식":{"value":"Propeller Fan","unit":null},"송풍기 > 풍량":{"value":"60","unit":"CMM"},"송풍기 > 정격 출력":{"value":"124 x 1","unit":"W x No."},"압축기 > 형식":{"value":"Hermetic Motor Compressor","unit":null},"압축기 > 모터 출력":{"value":"3.2","unit":"kW"},"압축기 > 오일 명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수 (W×H×D)":{"value":"950×834×330","unit":"mm"},"제품 치수 > 포장 치수 (W×H×D)":{"value":"1140 x 918 x 461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"63.4","unit":"kg"},"제품 중량 > 포장 중량":{"value":"70.5","unit":"kg"},"보호 장치 > 고압/저압":{"value":"Low pressure sensor","unit":null},"보호 장치 > 압축기 / 팬":{"value":"Over-heat protection\n/Fan driver overload protector","unit":null},"보호 장치 > PCB":{"value":"Over-heat protection/\nOver-current protection","unit":null},"배관 > 냉장 액관":{"value":"Ø 9.52","unit":"mm"},"배관 > 냉장 가스관":{"value":"Ø 15.88","unit":"mm"},"배관 > 최대 장배관":{"value":"50","unit":"m"},"배관 > 고저차":{"value":"30","unit":"m"},"소음":{"value":"55","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"2.3","unit":"kg"},"연결 전선 > 전원선(H07RN-F, 접지포함)":{"value":"2.5 × 5C","unit":"mm² × cores"},"연결 전선 > 통신선 (VCTF-SB)":{"value":"1.0~1.5 × 2C","unit":"mm² × cores"},"누전 차단기":{"value":"20","unit":"A"}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | 냉장CDU(2세대)"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LSC-V1200A9","equipmentCode":null,"horsepower":null,"coolingW":12000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"380 / 3 / 4 / 60","unit":"V / 상 / 선식 / Hz"},"냉장 능력 > 냉장 (정격) *":{"value":"12","unit":"kW"},"소비 전력 > 냉장(정격)":{"value":"4.2","unit":"kW"},"운전 전류 > 냉장(정격)  *":{"value":"7","unit":"A"},"운전 전류 > 최대":{"value":"18","unit":"A"},"송풍기 > 형식":{"value":"Propeller","unit":null},"송풍기 > 풍량":{"value":"110","unit":"m3/min"},"송풍기 > 정격 출력":{"value":"124 x 2","unit":"W x No."},"압축기 > 형식":{"value":"Scroll Inverter","unit":null},"압축기 > 모터 출력":{"value":"4.2","unit":"kW"},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수(W × H × D)":{"value":"950×1 380×330","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"1 147×1463×461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"113.5","unit":"kg"},"제품 중량 > 포장 중량":{"value":"117.5","unit":"kg"},"보호 장치 > 고압 / 저압":{"value":"High, Low pressure sensor /\nHigh pressure switch","unit":null},"보호 장치 > 압축기 / 송풍기":{"value":"Over-heat protection /\nFan driver overload protector","unit":null},"보호 장치 > PCB":{"value":"Over-heat protection/ Over-current protection","unit":null},"배관경 > 액관":{"value":"9.52","unit":"mm"},"배관경 > 가스관":{"value":"19.05","unit":"mm"},"소음":{"value":"59","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"3.7","unit":"kg"},"연결 전선 > 전원선( H07RN-F)":{"value":"2.5 × 5C","unit":"㎟×cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"1.0~1.5 x 2C","unit":"㎟×cores"},"누전 차단기":{"value":"30","unit":"A"}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | 냉장CDU_6,7.5HP"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LSC-V1200C9","equipmentCode":null,"horsepower":null,"coolingW":12000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"능력(정격) > 냉장/냉동":{"value":"12","unit":"kW"},"소비전력 > 냉장/냉동":{"value":"4.19","unit":"kW"},"효율 > 냉장/냉동":{"value":"2.863961813842482","unit":"COP"},"열교환기":{"value":"Slit Fin","unit":null},"압축기 > Type":{"value":"Scroll Inverter Compressor","unit":null},"압축기 > 변위":{"value":"43.8","unit":"cm3/rev"},"압축기 > 오일":{"value":"FVC68D(PVE)","unit":null},"압축기 > 오일양":{"value":"1200","unit":"cc"},"송풍기 > Type":{"value":"Propeller fan","unit":null},"송풍기 > 모터 출력 x 수량":{"value":"124 x 2","unit":"W"},"송풍기 > 풍량":{"value":"110","unit":"m3/min"},"배관경 > 액관":{"value":"9.52","unit":"mm"},"배관경 > 가스관":{"value":"19.05","unit":"mm"},"제품 치수":{"value":"950×1380×330","unit":"mm"},"제품 무게":{"value":"114","unit":"kg"},"소음(전면) > 냉방(*)":{"value":"59","unit":"dB(A) +1dB"},"보호 장치 > 고압/저압":{"value":"High pressure sensor /\nHigh pressure switch","unit":null},"보호 장치 > 압축기/팬":{"value":"Over-heat protection /\nFan driver overload protector","unit":null},"보호 장치 > PCB":{"value":"Over-heat protection (S/W), Over-current protection (H/W, S/W)","unit":null},"연결 전선 > 전원선":{"value":"5 x 2.5","unit":"No.×㎟( H07RN-F)"},"연결 전선 > 통신선":{"value":"2C x 1.0 ~ 1.5","unit":"No.×㎟(VCTF-SB)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 제품 봉입량":{"value":"3.4","unit":"kg"},"수액기":{"value":"4.8L","unit":"L"},"누전 차단기":{"value":"30","unit":"A"},"전원":{"value":"380, 3, 60","unit":"V, Ø, Hz"},"추가 오일 봉입량(라인 봉입)":{"value":"1200","unit":"cc"},"Gross weight":{"value":"117.5","unit":"kg"},"배관 길이 > 장배관":{"value":"50","unit":"m"},"배관 길이 > 고저차":{"value":"30","unit":"m"},"운전영역 > 냉동운전온도(사용)":{"value":"-20~48","unit":"℃ DB"},"운전영역 > 냉동운전온도(보증)":{"value":"-15~43","unit":"℃ DB"}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | 냉장"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LSC-V1500A9","equipmentCode":null,"horsepower":null,"coolingW":15000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전원":{"value":"380 / 3 / 4 / 60","unit":"V / 상 / 선식 / Hz"},"냉장 능력 > 냉장 (정격) *":{"value":"15","unit":"kW"},"소비 전력 > 냉장(정격)":{"value":"5.4","unit":"kW"},"운전 전류 > 냉장(정격)  *":{"value":"8.6","unit":"A"},"운전 전류 > 최대":{"value":"18","unit":"A"},"송풍기 > 형식":{"value":"Propeller","unit":null},"송풍기 > 풍량":{"value":"110","unit":"m3/min"},"송풍기 > 정격 출력":{"value":"124 x 2","unit":"W x No."},"압축기 > 형식":{"value":"Scroll Inverter","unit":null},"압축기 > 모터 출력":{"value":"4.2","unit":"kW"},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"제품 치수 > 본체 치수(W × H × D)":{"value":"950×1 380×330","unit":"mm"},"제품 치수 > 포장 치수(W × H × D)":{"value":"1 147×1463×461","unit":"mm"},"제품 중량 > 본체 중량":{"value":"113.5","unit":"kg"},"제품 중량 > 포장 중량":{"value":"117.5","unit":"kg"},"보호 장치 > 고압 / 저압":{"value":"High, Low pressure sensor /\nHigh pressure switch","unit":null},"보호 장치 > 압축기 / 송풍기":{"value":"Over-heat protection /\nFan driver overload protector","unit":null},"보호 장치 > PCB":{"value":"Over-heat protection/ Over-current protection","unit":null},"배관경 > 액관":{"value":"9.52","unit":"mm"},"배관경 > 가스관":{"value":"19.05","unit":"mm"},"소음":{"value":"59","unit":"dB(A)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"3.7","unit":"kg"},"연결 전선 > 전원선( H07RN-F)":{"value":"2.5 × 5C","unit":"㎟×cores"},"연결 전선 > 통신선( VCTF - SB)":{"value":"1.0~1.5 x 2C","unit":"㎟×cores"},"누전 차단기":{"value":"30","unit":"A"}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | 냉장CDU_6,7.5HP"},{"seriesCode":"S_CDU__OUT_CDU","modelCode":"LSC-V1500C9","equipmentCode":null,"horsepower":null,"coolingW":15000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"능력(정격) > 냉장/냉동":{"value":"15","unit":"kW"},"소비전력 > 냉장/냉동":{"value":"5.4","unit":"kW"},"효율 > 냉장/냉동":{"value":"2.7777777777777777","unit":"COP"},"열교환기":{"value":"Slit Fin","unit":null},"압축기 > Type":{"value":"Scroll Inverter Compressor","unit":null},"압축기 > 변위":{"value":"43.8","unit":"cm3/rev"},"압축기 > 오일":{"value":"FVC68D(PVE)","unit":null},"압축기 > 오일양":{"value":"1200","unit":"cc"},"송풍기 > Type":{"value":"Propeller fan","unit":null},"송풍기 > 모터 출력 x 수량":{"value":"124 x 2","unit":"W"},"송풍기 > 풍량":{"value":"110","unit":"m3/min"},"배관경 > 액관":{"value":"9.52","unit":"mm"},"배관경 > 가스관":{"value":"19.05","unit":"mm"},"제품 치수":{"value":"950×1380×330","unit":"mm"},"제품 무게":{"value":"114","unit":"kg"},"소음(전면) > 냉방(*)":{"value":"59","unit":"dB(A) +1dB"},"보호 장치 > 고압/저압":{"value":"High,Low pressure sensor /\nHigh pressure switch","unit":null},"보호 장치 > 압축기/팬":{"value":"Over-heat protection /\nFan driver overload protector","unit":null},"보호 장치 > PCB":{"value":"Over-heat protection (S/W), Over-current protection (H/W, S/W)","unit":null},"연결 전선 > 전원선":{"value":"5 x 2.5","unit":"No.×㎟( H07RN-F)"},"연결 전선 > 통신선":{"value":"2C x 1.0 ~ 1.5","unit":"No.×㎟(VCTF-SB)"},"냉매 > 냉매명":{"value":"R410A","unit":null},"냉매 > 제품 봉입량":{"value":"3.7","unit":"kg"},"수액기":{"value":"4.8","unit":"L"},"누전 차단기":{"value":"30","unit":"A"},"전원":{"value":"380, 3, 60","unit":"V, Ø, Hz"},"추가 오일 봉입량(라인 봉입)":{"value":"1200","unit":"cc"},"Gross weight":{"value":"117.5","unit":"kg"},"배관 길이 > 장배관":{"value":"50","unit":"m"},"배관 길이 > 고저차":{"value":"30","unit":"m"},"운전영역 > 냉동운전온도(사용)":{"value":"-20~48","unit":"℃ DB"},"운전영역 > 냉동운전온도(보증)":{"value":"-15~43","unit":"℃ DB"}},"source":"KR_CDU_냉장냉동_R410A_60Hz_Domestic_MFL69921913_5CVC0-04E_2025.09_spec.xlsx | 냉장"},{"seriesCode":"S_COLD_CHAIN_CDU__OUT_CDU","modelCode":"LSCNH035AA2","equipmentCode":null,"horsepower":null,"coolingW":3500,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전 원":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"냉장능력 > 냉장 (정격)":{"value":"3.5","unit":"kW"},"실내기 운전전류":{"value":"1","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"47","unit":"CMM"},"송풍기 > 정격 출력":{"value":"190 x 1","unit":"W x No."},"제품 치수 > 본체 치수 (W×H×D)":{"value":"840 x 596 x 547","unit":"mm"},"제품 치수 > 포장 치수 (W×H×D)":{"value":"880 x 656 x 547","unit":"mm"},"제품 중량 > 본체 중량":{"value":"29","unit":"kg"},"제품 중량 > 포장 중량":{"value":"31","unit":"kg"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 실내기별 추가 봉입량":{"value":"0.71","unit":"kg"},"배관 > 냉장 액관":{"value":"Φ9.52 (3/8)","unit":"mm (inch)"},"배관 > 냉장 가스관":{"value":"Φ15.88 (5/8)","unit":"mm (inch)"},"배관 > 배수관":{"value":"Φ32","unit":"mm"},"소음 (음압레벨)":{"value":"42","unit":"dB(A)"},"연결 전선 > 전원선(H07RN-F, 접지 포함)":{"value":"2.5 × 3C","unit":"mm² × cores"},"연결 전선 > 통신선 (VCTF-SB)":{"value":"1.0~1.5 × 2C","unit":"mm² × cores"},"누전 차단기 (ELCB)":{"value":"20","unit":"A"},"온도설정범위(실내기)":{"value":"-5 ~ 20","unit":"°C(DB)"},"온도설정범위(실내기) #2":{"value":"냉동","unit":null},"항 목":{"value":"2","unit":"HP"},"항 목 (모델명)":{"value":"LSCNG010AA2","unit":"모델명"},"전 원 (V, Phase, Hz)":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"냉동능력 > 냉동 (정격)":{"value":"1","unit":"kW"},"실내기 운전전류 (A)":{"value":"1","unit":"A"},"송풍기 > 형식 #2":{"value":"프로펠러식","unit":null},"송풍기 > 풍량 (CMM)":{"value":"47","unit":"CMM"},"송풍기 > 정격 출력 (W x No.)":{"value":"190 x 1","unit":"W x No."},"제품 치수 > 본체 치수 (W×H×D) (mm)":{"value":"840 x 596 x 547","unit":"mm"},"제품 치수 > 포장 치수 (W×H×D) (mm)":{"value":"871 x 636 x 596","unit":"mm"},"제품 중량 > 본체 중량 (kg)":{"value":"33.5","unit":"kg"},"제품 중량 > 포장 중량 (kg)":{"value":"41.2","unit":"kg"},"냉매 > 종류 #2":{"value":"R410A","unit":null},"냉매 > 실내기별 추가 봉입량 (kg)":{"value":"1.03","unit":"kg"},"배관 > 냉장 액관 (mm (inch))":{"value":"Φ9.52 (3/8)","unit":"mm (inch)"},"배관 > 냉장 가스관 (mm (inch))":{"value":"Φ15.88 (5/8)","unit":"mm (inch)"},"배관 > 배수관 (mm)":{"value":"Φ32","unit":"mm"},"소음 (음압레벨) (dB(A))":{"value":"42","unit":"dB(A)"},"연결 전선 > 전원선(H07RN-F, 접지 포함) (mm² × cores)":{"value":"2.5 × 3C","unit":"mm² × cores"},"연결 전선 > 통신선 (VCTF-SB) (mm² × cores)":{"value":"1.0~1.5 × 2C","unit":"mm² × cores"},"누전 차단기 (ELCB) (A)":{"value":"20","unit":"A"},"온도설정범위(실내기) (°C(DB))":{"value":"-25 ~ 20","unit":"°C(DB)"}},"source":"KR_COLD_CHAIN_CDU_냉장냉동_R410A_60Hz_Domestic_핫가스제상_MFL67730503_5CVC0-02B_2025.09_Spec.xlsx | UnitCooler"},{"seriesCode":"S_COLD_CHAIN_CDU__OUT_CDU","modelCode":"LSCNH054AA2","equipmentCode":null,"horsepower":null,"coolingW":5400,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전 원":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"냉장능력 > 냉장 (정격)":{"value":"5.4","unit":"kW"},"실내기 운전전류":{"value":"1","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"50","unit":"CMM"},"송풍기 > 정격 출력":{"value":"190 x 1","unit":"W x No."},"제품 치수 > 본체 치수 (W×H×D)":{"value":"1 040 x 596 x 547","unit":"mm"},"제품 치수 > 포장 치수 (W×H×D)":{"value":"1 080 x 656 x 547","unit":"mm"},"제품 중량 > 본체 중량":{"value":"33","unit":"kg"},"제품 중량 > 포장 중량":{"value":"35","unit":"kg"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 실내기별 추가 봉입량":{"value":"0.99","unit":"kg"},"배관 > 냉장 액관":{"value":"Φ9.52 (3/8)","unit":"mm (inch)"},"배관 > 냉장 가스관":{"value":"Φ15.88 (5/8)","unit":"mm (inch)"},"배관 > 배수관":{"value":"Φ32","unit":"mm"},"소음 (음압레벨)":{"value":"42","unit":"dB(A)"},"연결 전선 > 전원선(H07RN-F, 접지 포함)":{"value":"2.5 × 3C","unit":"mm² × cores"},"연결 전선 > 통신선 (VCTF-SB)":{"value":"1.0~1.5 × 2C","unit":"mm² × cores"},"누전 차단기 (ELCB)":{"value":"20","unit":"A"},"온도설정범위(실내기)":{"value":"-5 ~ 20","unit":"°C(DB)"},"항 목":{"value":"3","unit":"HP"},"항 목 (모델명)":{"value":"LSCNG015AA2","unit":"모델명"},"전 원 (V, Phase, Hz)":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"냉동능력 > 냉동 (정격)":{"value":"1.5","unit":"kW"},"실내기 운전전류 (A)":{"value":"1","unit":"A"},"송풍기 > 형식 #2":{"value":"프로펠러식","unit":null},"송풍기 > 풍량 (CMM)":{"value":"50","unit":"CMM"},"송풍기 > 정격 출력 (W x No.)":{"value":"190 x 1","unit":"W x No."},"제품 치수 > 본체 치수 (W×H×D) (mm)":{"value":"1 040 x 596 x 547","unit":"mm"},"제품 치수 > 포장 치수 (W×H×D) (mm)":{"value":"1 071 x 636 x 596","unit":"mm"},"제품 중량 > 본체 중량 (kg)":{"value":"38.5","unit":"kg"},"제품 중량 > 포장 중량 (kg)":{"value":"46.8","unit":"kg"},"냉매 > 종류 #2":{"value":"R410A","unit":null},"냉매 > 실내기별 추가 봉입량 (kg)":{"value":"1.35","unit":"kg"},"배관 > 냉장 액관 (mm (inch))":{"value":"Φ9.52 (3/8)","unit":"mm (inch)"},"배관 > 냉장 가스관 (mm (inch))":{"value":"Φ15.88 (5/8)","unit":"mm (inch)"},"배관 > 배수관 (mm)":{"value":"Φ32","unit":"mm"},"소음 (음압레벨) (dB(A))":{"value":"42","unit":"dB(A)"},"연결 전선 > 전원선(H07RN-F, 접지 포함) (mm² × cores)":{"value":"2.5 × 3C","unit":"mm² × cores"},"연결 전선 > 통신선 (VCTF-SB) (mm² × cores)":{"value":"1.0~1.5 × 2C","unit":"mm² × cores"},"누전 차단기 (ELCB) (A)":{"value":"20","unit":"A"},"온도설정범위(실내기) (°C(DB))":{"value":"-25 ~ 20","unit":"°C(DB)"}},"source":"KR_COLD_CHAIN_CDU_냉장냉동_R410A_60Hz_Domestic_핫가스제상_MFL67730503_5CVC0-02B_2025.09_Spec.xlsx | UnitCooler"},{"seriesCode":"S_COLD_CHAIN_CDU__OUT_CDU","modelCode":"LSCNH080AA2","equipmentCode":null,"horsepower":null,"coolingW":8000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전 원":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"냉장능력 > 냉장 (정격)":{"value":"8","unit":"kW"},"실내기 운전전류":{"value":"1.9","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"91","unit":"CMM"},"송풍기 > 정격 출력":{"value":"190 x 2","unit":"W x No."},"제품 치수 > 본체 치수 (W×H×D)":{"value":"1 240 x 596 x 547","unit":"mm"},"제품 치수 > 포장 치수 (W×H×D)":{"value":"1 280 x 656 x 547","unit":"mm"},"제품 중량 > 본체 중량":{"value":"42","unit":"kg"},"제품 중량 > 포장 중량":{"value":"45","unit":"kg"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 실내기별 추가 봉입량":{"value":"1.28","unit":"kg"},"배관 > 냉장 액관":{"value":"Φ9.52 (3/8)","unit":"mm (inch)"},"배관 > 냉장 가스관":{"value":"Φ15.88 (5/8)","unit":"mm (inch)"},"배관 > 배수관":{"value":"Φ32","unit":"mm"},"소음 (음압레벨)":{"value":"45","unit":"dB(A)"},"연결 전선 > 전원선(H07RN-F, 접지 포함)":{"value":"2.5 × 3C","unit":"mm² × cores"},"연결 전선 > 통신선 (VCTF-SB)":{"value":"1.0~1.5 × 2C","unit":"mm² × cores"},"누전 차단기 (ELCB)":{"value":"20","unit":"A"},"온도설정범위(실내기)":{"value":"-5 ~ 20","unit":"°C(DB)"},"항 목":{"value":"4","unit":"HP"},"항 목 (모델명)":{"value":"LSCNG020AA2","unit":"모델명"},"전 원 (V, Phase, Hz)":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"냉동능력 > 냉동 (정격)":{"value":"2","unit":"kW"},"실내기 운전전류 (A)":{"value":"1.9","unit":"A"},"송풍기 > 형식 #2":{"value":"프로펠러식","unit":null},"송풍기 > 풍량 (CMM)":{"value":"91","unit":"CMM"},"송풍기 > 정격 출력 (W x No.)":{"value":"190 x 2","unit":"W x No."},"제품 치수 > 본체 치수 (W×H×D) (mm)":{"value":"1 240 x 596 x 547","unit":"mm"},"제품 치수 > 포장 치수 (W×H×D) (mm)":{"value":"1 271 x 636 x 596","unit":"mm"},"제품 중량 > 본체 중량 (kg)":{"value":"47.5","unit":"kg"},"제품 중량 > 포장 중량 (kg)":{"value":"57.5","unit":"kg"},"냉매 > 종류 #2":{"value":"R410A","unit":null},"냉매 > 실내기별 추가 봉입량 (kg)":{"value":"1.75","unit":"kg"},"배관 > 냉장 액관 (mm (inch))":{"value":"Φ9.52 (3/8)","unit":"mm (inch)"},"배관 > 냉장 가스관 (mm (inch))":{"value":"Φ19.05 (3/4)","unit":"mm (inch)"},"배관 > 배수관 (mm)":{"value":"Φ32","unit":"mm"},"소음 (음압레벨) (dB(A))":{"value":"45","unit":"dB(A)"},"연결 전선 > 전원선(H07RN-F, 접지 포함) (mm² × cores)":{"value":"2.5 × 3C","unit":"mm² × cores"},"연결 전선 > 통신선 (VCTF-SB) (mm² × cores)":{"value":"1.0~1.5 × 2C","unit":"mm² × cores"},"누전 차단기 (ELCB) (A)":{"value":"20","unit":"A"},"온도설정범위(실내기) (°C(DB))":{"value":"-25 ~ 20","unit":"°C(DB)"}},"source":"KR_COLD_CHAIN_CDU_냉장냉동_R410A_60Hz_Domestic_핫가스제상_MFL67730503_5CVC0-02B_2025.09_Spec.xlsx | UnitCooler"},{"seriesCode":"S_COLD_CHAIN_CDU__OUT_CDU","modelCode":"LSCNH099AA2","equipmentCode":null,"horsepower":null,"coolingW":9900,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전 원":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"냉장능력 > 냉장 (정격)":{"value":"9.9","unit":"kW"},"실내기 운전전류":{"value":"1","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"88","unit":"CMM"},"송풍기 > 정격 출력":{"value":"190 x 2","unit":"W x No."},"제품 치수 > 본체 치수 (W×H×D)":{"value":"1 340 x 606 x 606","unit":"mm"},"제품 치수 > 포장 치수 (W×H×D)":{"value":"1 380 x 666 x 606","unit":"mm"},"제품 중량 > 본체 중량":{"value":"51","unit":"kg"},"제품 중량 > 포장 중량":{"value":"54","unit":"kg"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 실내기별 추가 봉입량":{"value":"1.6","unit":"kg"},"배관 > 냉장 액관":{"value":"Φ9.52 (3/8)","unit":"mm (inch)"},"배관 > 냉장 가스관":{"value":"Φ15.88 (5/8)","unit":"mm (inch)"},"배관 > 배수관":{"value":"Φ32","unit":"mm"},"소음 (음압레벨)":{"value":"45","unit":"dB(A)"},"연결 전선 > 전원선(H07RN-F, 접지 포함)":{"value":"2.5 × 3C","unit":"mm² × cores"},"연결 전선 > 통신선 (VCTF-SB)":{"value":"1.0~1.5 × 2C","unit":"mm² × cores"},"누전 차단기 (ELCB)":{"value":"20","unit":"A"},"온도설정범위(실내기)":{"value":"-5 ~ 20","unit":"°C(DB)"},"항 목":{"value":"5","unit":"HP"},"항 목 (모델명)":{"value":"LSCNG025AA2","unit":"모델명"},"전 원 (V, Phase, Hz)":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"냉동능력 > 냉동 (정격)":{"value":"2.5","unit":"kW"},"실내기 운전전류 (A)":{"value":"1","unit":"A"},"송풍기 > 형식 #2":{"value":"프로펠러식","unit":null},"송풍기 > 풍량 (CMM)":{"value":"88","unit":"CMM"},"송풍기 > 정격 출력 (W x No.)":{"value":"190 x 2","unit":"W x No."},"제품 치수 > 본체 치수 (W×H×D) (mm)":{"value":"1 340 x 606 x 606","unit":"mm"},"제품 치수 > 포장 치수 (W×H×D) (mm)":{"value":"1 371 x 646 x 656","unit":"mm"},"제품 중량 > 본체 중량 (kg)":{"value":"57","unit":"kg"},"제품 중량 > 포장 중량 (kg)":{"value":"67.7","unit":"kg"},"냉매 > 종류 #2":{"value":"R410A","unit":null},"냉매 > 실내기별 추가 봉입량 (kg)":{"value":"2.29","unit":"kg"},"배관 > 냉장 액관 (mm (inch))":{"value":"Φ9.52 (3/8)","unit":"mm (inch)"},"배관 > 냉장 가스관 (mm (inch))":{"value":"Φ19.05 (3/4)","unit":"mm (inch)"},"배관 > 배수관 (mm)":{"value":"Φ32","unit":"mm"},"소음 (음압레벨) (dB(A))":{"value":"45","unit":"dB(A)"},"연결 전선 > 전원선(H07RN-F, 접지 포함) (mm² × cores)":{"value":"2.5 × 3C","unit":"mm² × cores"},"연결 전선 > 통신선 (VCTF-SB) (mm² × cores)":{"value":"1.0~1.5 × 2C","unit":"mm² × cores"},"누전 차단기 (ELCB) (A)":{"value":"20","unit":"A"},"온도설정범위(실내기) (°C(DB))":{"value":"-25 ~ 20","unit":"°C(DB)"}},"source":"KR_COLD_CHAIN_CDU_냉장냉동_R410A_60Hz_Domestic_핫가스제상_MFL67730503_5CVC0-02B_2025.09_Spec.xlsx | UnitCooler"},{"seriesCode":"S_COLD_CHAIN_CDU__OUT_CDU","modelCode":"LSCNH120AA2","equipmentCode":null,"horsepower":null,"coolingW":12000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전 원":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"냉장능력 > 냉장 (정격)":{"value":"12","unit":"kW"},"실내기 운전전류":{"value":"1.9","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"88","unit":"CMM"},"송풍기 > 정격 출력":{"value":"190 x 2","unit":"W x No."},"제품 치수 > 본체 치수 (W×H×D)":{"value":"1 340 x 606 x 606","unit":"mm"},"제품 치수 > 포장 치수 (W×H×D)":{"value":"1 380 x 666 x 606","unit":"mm"},"제품 중량 > 본체 중량":{"value":"53","unit":"kg"},"제품 중량 > 포장 중량":{"value":"56","unit":"kg"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 실내기별 추가 봉입량":{"value":"2.13","unit":"kg"},"배관 > 냉장 액관":{"value":"Φ9.52 (3/8)","unit":"mm (inch)"},"배관 > 냉장 가스관":{"value":"Φ19.05 (3/4)","unit":"mm (inch)"},"배관 > 배수관":{"value":"Φ32","unit":"mm"},"소음 (음압레벨)":{"value":"45","unit":"dB(A)"},"연결 전선 > 전원선(H07RN-F, 접지 포함)":{"value":"2.5 × 3C","unit":"mm² × cores"},"연결 전선 > 통신선 (VCTF-SB)":{"value":"1.0~1.5 × 2C","unit":"mm² × cores"},"누전 차단기 (ELCB)":{"value":"20","unit":"A"},"온도설정범위(실내기)":{"value":"-5 ~ 20","unit":"°C(DB)"}},"source":"KR_COLD_CHAIN_CDU_냉장냉동_R410A_60Hz_Domestic_핫가스제상_MFL67730503_5CVC0-02B_2025.09_Spec.xlsx | UnitCooler"},{"seriesCode":"S_COLD_CHAIN_CDU__OUT_CDU","modelCode":"LSCNH130AA2","equipmentCode":null,"horsepower":null,"coolingW":13000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"전 원":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"냉장능력 > 냉장 (정격)":{"value":"13","unit":"kW"},"실내기 운전전류":{"value":"1.9","unit":"A"},"송풍기 > 형식":{"value":"프로펠러식","unit":null},"송풍기 > 풍량":{"value":"88","unit":"CMM"},"송풍기 > 정격 출력":{"value":"190 x 2","unit":"W x No."},"제품 치수 > 본체 치수 (W×H×D)":{"value":"1 340 x 606 x 606","unit":"mm"},"제품 치수 > 포장 치수 (W×H×D)":{"value":"1 380 x 666 x 606","unit":"mm"},"제품 중량 > 본체 중량":{"value":"53","unit":"kg"},"제품 중량 > 포장 중량":{"value":"56","unit":"kg"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 실내기별 추가 봉입량":{"value":"2.13","unit":"kg"},"배관 > 냉장 액관":{"value":"Φ9.52 (3/8)","unit":"mm (inch)"},"배관 > 냉장 가스관":{"value":"Φ19.05 (3/4)","unit":"mm (inch)"},"배관 > 배수관":{"value":"Φ32","unit":"mm"},"소음 (음압레벨)":{"value":"45","unit":"dB(A)"},"연결 전선 > 전원선(H07RN-F, 접지 포함)":{"value":"2.5 × 3C","unit":"mm² × cores"},"연결 전선 > 통신선 (VCTF-SB)":{"value":"1.0~1.5 × 2C","unit":"mm² × cores"},"누전 차단기 (ELCB)":{"value":"20","unit":"A"},"온도설정범위(실내기)":{"value":"-5 ~ 20","unit":"°C(DB)"}},"source":"KR_COLD_CHAIN_CDU_냉장냉동_R410A_60Hz_Domestic_핫가스제상_MFL67730503_5CVC0-02B_2025.09_Spec.xlsx | UnitCooler"},{"seriesCode":"S_SINGLE__UNIVERSAL__IN_ETC","modelCode":"PNQ0900T2SF","equipmentCode":null,"horsepower":null,"coolingW":9000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"PT3","unit":null},"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"187 ~ 253","unit":"V"},"냉방능력 > 공칭":{"value":"9.00","unit":"kW"},"냉방능력 > 공칭 (kcal/h)":{"value":"7 740","unit":"kcal/h"},"운전전류 > 최대":{"value":"19","unit":"A"},"실내 송풍기 > 형식":{"value":"Sirocco Fan","unit":null},"실내 송풍기 > 풍량((파워)/강/중/약)":{"value":"33.0 / 30.0 / 26.0 / 22.0","unit":"m³/min"},"실내 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실내 팬모터 > 정격출력":{"value":"224","unit":"W"},"실내 팬모터 > 정격출력 (No.)":{"value":"1","unit":"No."},"제품치수 > 본체치수(W x H x D)":{"value":"590 x 1 840 x 440","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"681 x 1 927 x 521","unit":"mm"},"제품중량 > 본체중량":{"value":"47.0","unit":"kg"},"제품중량 > 포장중량":{"value":"55.0","unit":"kg"},"외관 > Color":{"value":"White","unit":null},"필터 > 형식":{"value":"프리 필터","unit":null},"안전장치 > 퓨즈":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 제어방식":{"value":"전자 팽창 밸브","unit":null},"드레인(자연 배수) > 재료":{"value":"연질 PVC","unit":null},"드레인(자연 배수) > 외경 / 내경":{"value":"Φ19 (3/4) / -","unit":"mm(inch)"},"드레인(자연 배수) > 단열재":{"value":"5","unit":"mm"},"냉매 배관 연결부 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"실내기 소음(음압 레벨) > 냉방 ((파워)/강/중/약)":{"value":"- / 49.0 / 45.0 / 41.0","unit":"dB(A)"},"음압 레벨 측정 기준":{"value":"ISO 3745","unit":null},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 × 4C","unit":"mm² × cores"},"실내기 전원 인입 방식":{"value":"실외기로부터 인입","unit":null},"전기특성치 > 실내기 팬모터 FLA":{"value":"0.91","unit":"A"}},"source":"KR_SINGLE(R410A_60Hz)_내수_일반형_CO_MFL69921916_250715_spec.xlsx | IDU"},{"seriesCode":"S_SINGLE__UNIVERSAL__IN_ETC","modelCode":"PNQ1100T2FR","equipmentCode":null,"horsepower":null,"coolingW":11000,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"PT3","unit":null},"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"187 ~ 253","unit":"V"},"냉방능력 > 공칭":{"value":"11.00","unit":"kW"},"냉방능력 > 공칭 (kcal/h)":{"value":"9 460","unit":"kcal/h"},"운전전류 > 최대":{"value":"23","unit":"A"},"실내 송풍기 > 형식":{"value":"Sirocco Fan","unit":null},"실내 송풍기 > 풍량((파워)/강/중/약)":{"value":"33.0 / 30.0 / 26.0 / 22.0","unit":"m³/min"},"실내 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실내 팬모터 > 정격출력":{"value":"224","unit":"W"},"실내 팬모터 > 정격출력 (No.)":{"value":"1","unit":"No."},"제품치수 > 본체치수(W x H x D)":{"value":"590 x 1 840 x 440","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"681 x 1 927 x 521","unit":"mm"},"제품중량 > 본체중량":{"value":"47.0","unit":"kg"},"제품중량 > 포장중량":{"value":"55.0","unit":"kg"},"외관 > Color":{"value":"White","unit":null},"필터 > 형식":{"value":"프리 필터","unit":null},"안전장치 > 퓨즈":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 제어방식":{"value":"전자 팽창 밸브","unit":null},"드레인(자연 배수) > 재료":{"value":"연질 PVC","unit":null},"드레인(자연 배수) > 외경 / 내경":{"value":"Φ19 (3/4) / -","unit":"mm(inch)"},"드레인(자연 배수) > 단열재":{"value":"5","unit":"mm"},"냉매 배관 연결부 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"실내기 소음(음압 레벨) > 냉방 ((파워)/강/중/약)":{"value":"- / 49.0 / 45.0 / 41.0","unit":"dB(A)"},"음압 레벨 측정 기준":{"value":"ISO 3745","unit":null},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 × 4C","unit":"mm² × cores"},"실내기 전원 인입 방식":{"value":"실외기로부터 인입","unit":null},"전기특성치 > 실내기 팬모터 FLA":{"value":"0.91","unit":"A"}},"source":"KR_SINGLE(R410A_60Hz)_내수_일반형_CO_MFL69921916_250715_spec.xlsx | IDU"},{"seriesCode":"S_SINGLE__UNIVERSAL__IN_ETC","modelCode":"PNQ1450T2FR","equipmentCode":null,"horsepower":null,"coolingW":14500,"heatingW":null,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"PT3","unit":null},"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"187 ~ 253","unit":"V"},"냉방능력 > 공칭":{"value":"14.50","unit":"kW"},"냉방능력 > 공칭 (kcal/h)":{"value":"12 470","unit":"kcal/h"},"운전전류 > 최대":{"value":"27","unit":"A"},"실내 송풍기 > 형식":{"value":"Sirocco Fan","unit":null},"실내 송풍기 > 풍량((파워)/강/중/약)":{"value":"37.0 / 33.0 / 28.0 / 24.0","unit":"m³/min"},"실내 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실내 팬모터 > 정격출력":{"value":"224","unit":"W"},"실내 팬모터 > 정격출력 (No.)":{"value":"1","unit":"No."},"제품치수 > 본체치수(W x H x D)":{"value":"590 x 1 840 x 440","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"681 x 1 927 x 521","unit":"mm"},"제품중량 > 본체중량":{"value":"47.0","unit":"kg"},"제품중량 > 포장중량":{"value":"55.0","unit":"kg"},"외관 > Color":{"value":"White","unit":null},"필터 > 형식":{"value":"프리 필터","unit":null},"안전장치 > 퓨즈":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 제어방식":{"value":"전자 팽창 밸브","unit":null},"드레인(자연 배수) > 재료":{"value":"연질 PVC","unit":null},"드레인(자연 배수) > 외경 / 내경":{"value":"Φ19 (3/4) / -","unit":"mm(inch)"},"드레인(자연 배수) > 단열재":{"value":"5","unit":"mm"},"냉매 배관 연결부 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"실내기 소음(음압 레벨) > 냉방 ((파워)/강/중/약)":{"value":"- / 51.0 / 49.0 / 47.0","unit":"dB(A)"},"음압 레벨 측정 기준":{"value":"ISO 3745","unit":null},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 × 4C","unit":"mm² × cores"},"실내기 전원 인입 방식":{"value":"실외기로부터 인입","unit":null},"전기특성치 > 실내기 팬모터 FLA":{"value":"0.91","unit":"A"}},"source":"KR_SINGLE(R410A_60Hz)_내수_일반형_CO_MFL69921916_250715_spec.xlsx | IDU"},{"seriesCode":"S_SINGLE__UNIVERSAL__IN_ETC","modelCode":"PNW0520R2L","equipmentCode":null,"horsepower":null,"coolingW":5200,"heatingW":6000,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"PR5","unit":null},"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"187 ~ 253","unit":"V"},"냉방능력 > 공칭":{"value":"5.20","unit":"kW"},"냉방능력 > 공칭 (kcal/h)":{"value":"4 472","unit":"kcal/h"},"난방능력 > 공칭":{"value":"6.00","unit":"kW"},"난방능력 > 공칭 (kcal/h)":{"value":"5 160","unit":"kcal/h"},"실내 송풍기 > 형식":{"value":"원심식","unit":null},"실내 송풍기 > 풍량((파워)/강/중/약)":{"value":"19.0 / 14.0 / 12.0 / 10.0","unit":"m³/min"},"실내 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실내 팬모터 > 정격출력":{"value":"104","unit":"W"},"실내 팬모터 > 정격출력 (No.)":{"value":"1","unit":"No."},"제품치수 > 본체치수(W x H x D)":{"value":"590 x 1 840 x 300","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"680 x 1 925 x 395","unit":"mm"},"제품중량 > 본체중량":{"value":"33.0","unit":"kg"},"제품중량 > 포장중량":{"value":"41.5","unit":"kg"},"외관 > Color":{"value":"Middle White","unit":null},"필터 > 형식":{"value":"프리 필터","unit":null},"안전장치 > 퓨즈":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"드레인(자연 배수) > 재료":{"value":"연질 PVC","unit":null},"드레인(자연 배수) > 외경 / 내경":{"value":"Φ16 / -","unit":"mm(inch)"},"드레인(자연 배수) > 단열재":{"value":"5","unit":"mm"},"냉매 배관 연결부 > 액관":{"value":"Φ6.35 (1/4)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ12.7 (1/2)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"실내기 소음(음압 레벨) > 냉방 ((파워)/강/중/약)":{"value":"- / 43.0 / 40.0 / 37.0","unit":"dB(A)"},"실내기 소음(음압 레벨) > 난방 ((파워)/강/중/약)":{"value":"- / 43.0 / 40.0 / 37.0","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 X 4C","unit":"mm² × cores"},"실내기 전원 인입 방식":{"value":"실외기로부터 인입","unit":null},"전기특성치 > 실내기 팬모터 FLA":{"value":"0.9","unit":"A"}},"source":"KR_Single_Universal_프리미엄_MFL69921927_250612_spec.xlsx | PAC2"},{"seriesCode":"S_SINGLE__UNIVERSAL__IN_ETC","modelCode":"PNW0520R2SL","equipmentCode":null,"horsepower":null,"coolingW":5200,"heatingW":6000,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"PR5","unit":null},"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"187 ~ 253","unit":"V"},"냉방능력 > 공칭":{"value":"5.20","unit":"kW"},"냉방능력 > 공칭 (kcal/h)":{"value":"4 472","unit":"kcal/h"},"난방능력 > 공칭":{"value":"6.00","unit":"kW"},"난방능력 > 공칭 (kcal/h)":{"value":"5 160","unit":"kcal/h"},"실내 송풍기 > 형식":{"value":"원심식","unit":null},"실내 송풍기 > 풍량((파워)/강/중/약)":{"value":"19.0 / 14.0 / 12.0 / 10.0","unit":"m³/min"},"실내 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실내 팬모터 > 정격출력":{"value":"104","unit":"W"},"실내 팬모터 > 정격출력 (No.)":{"value":"1","unit":"No."},"제품치수 > 본체치수(W x H x D)":{"value":"590 x 1 840 x 300","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"680 x 1 925 x 395","unit":"mm"},"제품중량 > 본체중량":{"value":"33.0","unit":"kg"},"제품중량 > 포장중량":{"value":"41.5","unit":"kg"},"외관 > Color":{"value":"Middle White","unit":null},"필터 > 형식":{"value":"프리 필터","unit":null},"안전장치 > 퓨즈":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"드레인(자연 배수) > 재료":{"value":"연질 PVC","unit":null},"드레인(자연 배수) > 외경 / 내경":{"value":"Φ16 / -","unit":"mm(inch)"},"드레인(자연 배수) > 단열재":{"value":"5","unit":"mm"},"냉매 배관 연결부 > 액관":{"value":"Φ6.35 (1/4)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ12.7 (1/2)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"실내기 소음(음압 레벨) > 냉방 ((파워)/강/중/약)":{"value":"- / 43.0 / 40.0 / 37.0","unit":"dB(A)"},"실내기 소음(음압 레벨) > 난방 ((파워)/강/중/약)":{"value":"- / 43.0 / 40.0 / 37.0","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 X 4C","unit":"mm² × cores"},"실내기 전원 인입 방식":{"value":"실외기로부터 인입","unit":null},"전기특성치 > 실내기 팬모터 FLA":{"value":"0.9","unit":"A"}},"source":"KR_Single_Universal_프리미엄PLUS_MFL69921926_250612_spec.xlsx | PAC1"},{"seriesCode":"S_SINGLE__UNIVERSAL__IN_ETC","modelCode":"PNW0600R2L","equipmentCode":null,"horsepower":null,"coolingW":6000,"heatingW":7200,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"PR5","unit":null},"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"187 ~ 253","unit":"V"},"냉방능력 > 공칭":{"value":"6.00","unit":"kW"},"냉방능력 > 공칭 (kcal/h)":{"value":"5 185","unit":"kcal/h"},"난방능력 > 공칭":{"value":"7.20","unit":"kW"},"난방능력 > 공칭 (kcal/h)":{"value":"6 222","unit":"kcal/h"},"실내 송풍기 > 형식":{"value":"원심식","unit":null},"실내 송풍기 > 풍량((파워)/강/중/약)":{"value":"19.0 / 14.0 / 12.0 / 10.0","unit":"m³/min"},"실내 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실내 팬모터 > 정격출력":{"value":"104","unit":"W"},"실내 팬모터 > 정격출력 (No.)":{"value":"1","unit":"No."},"제품치수 > 본체치수(W x H x D)":{"value":"590 x 1 840 x 300","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"680 x 1 925 x 395","unit":"mm"},"제품중량 > 본체중량":{"value":"33.0","unit":"kg"},"제품중량 > 포장중량":{"value":"41.5","unit":"kg"},"외관 > Color":{"value":"Middle White","unit":null},"필터 > 형식":{"value":"프리 필터","unit":null},"안전장치 > 퓨즈":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"드레인(자연 배수) > 재료":{"value":"연질 PVC","unit":null},"드레인(자연 배수) > 외경 / 내경":{"value":"16","unit":"mm(inch)"},"드레인(자연 배수) > 단열재":{"value":"5","unit":"mm"},"냉매 배관 연결부 > 액관":{"value":"Φ6.35 (1/4)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ12.7 (1/2)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"실내기 소음(음압 레벨) > 냉방 ((파워)/강/중/약)":{"value":"- / 43.0 / 40.0 / 37.0","unit":"dB(A)"},"실내기 소음(음압 레벨) > 난방 ((파워)/강/중/약)":{"value":"- / 43.0 / 40.0 / 37.0","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 × 4C","unit":"mm² × cores"},"실내기 전원 인입 방식":{"value":"실외기로부터 인입","unit":null},"전기특성치 > 실내기 팬모터 FLA":{"value":"0.9","unit":"A"}},"source":"KR_Single_Universal_프리미엄_MFL69921927_250612_spec.xlsx | PAC2"},{"seriesCode":"S_SINGLE__UNIVERSAL__IN_ETC","modelCode":"PNW0600R2SL","equipmentCode":null,"horsepower":null,"coolingW":6000,"heatingW":7200,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"PR5","unit":null},"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"187 ~ 253","unit":"V"},"냉방능력 > 공칭":{"value":"6.00","unit":"kW"},"냉방능력 > 공칭 (kcal/h)":{"value":"5 185","unit":"kcal/h"},"난방능력 > 공칭":{"value":"7.20","unit":"kW"},"난방능력 > 공칭 (kcal/h)":{"value":"6 222","unit":"kcal/h"},"실내 송풍기 > 형식":{"value":"원심식","unit":null},"실내 송풍기 > 풍량((파워)/강/중/약)":{"value":"19.0 / 14.0 / 12.0 / 10.0","unit":"m³/min"},"실내 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실내 팬모터 > 정격출력":{"value":"104","unit":"W"},"실내 팬모터 > 정격출력 (No.)":{"value":"1","unit":"No."},"제품치수 > 본체치수(W x H x D)":{"value":"590 x 1 840 x 300","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"680 x 1 925 x 395","unit":"mm"},"제품중량 > 본체중량":{"value":"33.0","unit":"kg"},"제품중량 > 포장중량":{"value":"41.5","unit":"kg"},"외관 > Color":{"value":"Middle White","unit":null},"필터 > 형식":{"value":"프리 필터","unit":null},"안전장치 > 퓨즈":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"드레인(자연 배수) > 재료":{"value":"연질 PVC","unit":null},"드레인(자연 배수) > 외경 / 내경":{"value":"Φ16 / -","unit":"mm(inch)"},"드레인(자연 배수) > 단열재":{"value":"5","unit":"mm"},"냉매 배관 연결부 > 액관":{"value":"Φ6.35 (1/4)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ12.7 (1/2)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"실내기 소음(음압 레벨) > 냉방 ((파워)/강/중/약)":{"value":"- / 43.0 / 40.0 / 37.0","unit":"dB(A)"},"실내기 소음(음압 레벨) > 난방 ((파워)/강/중/약)":{"value":"- / 43.0 / 40.0 / 37.0","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 X 4C","unit":"mm² × cores"},"실내기 전원 인입 방식":{"value":"실외기로부터 인입","unit":null},"전기특성치 > 실내기 팬모터 FLA":{"value":"0.9","unit":"A"}},"source":"KR_Single_Universal_프리미엄PLUS_MFL69921926_250612_spec.xlsx | PAC1"},{"seriesCode":"S_SINGLE__UNIVERSAL__IN_ETC","modelCode":"PNW0720R2L","equipmentCode":null,"horsepower":null,"coolingW":7200,"heatingW":8600,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"PR5","unit":null},"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"187 ~ 253","unit":"V"},"냉방능력 > 공칭":{"value":"7.20","unit":"kW"},"냉방능력 > 공칭 (kcal/h)":{"value":"6 195","unit":"kcal/h"},"난방능력 > 공칭":{"value":"8.60","unit":"kW"},"난방능력 > 공칭 (kcal/h)":{"value":"7 399","unit":"kcal/h"},"실내 송풍기 > 형식":{"value":"원심식","unit":null},"실내 송풍기 > 풍량((파워)/강/중/약)":{"value":"23.0 / 19.0 / 17.0 / 14.0","unit":"m³/min"},"실내 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실내 팬모터 > 정격출력":{"value":"104","unit":"W"},"실내 팬모터 > 정격출력 (No.)":{"value":"1","unit":"No."},"제품치수 > 본체치수(W x H x D)":{"value":"590 x 1 840 x 300","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"680 x 1 925 x 395","unit":"mm"},"제품중량 > 본체중량":{"value":"33.0","unit":"kg"},"제품중량 > 포장중량":{"value":"41.5","unit":"kg"},"외관 > Color":{"value":"Middle White","unit":null},"필터 > 형식":{"value":"프리 필터","unit":null},"안전장치 > 퓨즈":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"드레인(자연 배수) > 재료":{"value":"연질 PVC","unit":null},"드레인(자연 배수) > 외경 / 내경":{"value":"Φ16 / -","unit":"mm(inch)"},"드레인(자연 배수) > 단열재":{"value":"5","unit":"mm"},"냉매 배관 연결부 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"실내기 소음(음압 레벨) > 냉방 ((파워)/강/중/약)":{"value":"- / 43.0 / 40.0 / 37.0","unit":"dB(A)"},"실내기 소음(음압 레벨) > 난방 ((파워)/강/중/약)":{"value":"- / 43.0 / 40.0 / 37.0","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 X 4C","unit":"mm² × cores"},"실내기 전원 인입 방식":{"value":"실외기로부터 인입","unit":null},"전기특성치 > 실내기 팬모터 FLA":{"value":"0.9","unit":"A"}},"source":"KR_Single_Universal_프리미엄_MFL69921927_250612_spec.xlsx | PAC2"},{"seriesCode":"S_SINGLE__UNIVERSAL__IN_ETC","modelCode":"PNW0720R2SL","equipmentCode":null,"horsepower":null,"coolingW":7200,"heatingW":8600,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"PR5","unit":null},"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"187 ~ 253","unit":"V"},"냉방능력 > 공칭":{"value":"7.20","unit":"kW"},"냉방능력 > 공칭 (kcal/h)":{"value":"6 195","unit":"kcal/h"},"난방능력 > 공칭":{"value":"8.60","unit":"kW"},"난방능력 > 공칭 (kcal/h)":{"value":"7 399","unit":"kcal/h"},"실내 송풍기 > 형식":{"value":"원심식","unit":null},"실내 송풍기 > 풍량((파워)/강/중/약)":{"value":"23.0 / 19.0 / 17.0 / 14.0","unit":"m³/min"},"실내 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실내 팬모터 > 정격출력":{"value":"104","unit":"W"},"실내 팬모터 > 정격출력 (No.)":{"value":"1","unit":"No."},"제품치수 > 본체치수(W x H x D)":{"value":"590 x 1 840 x 300","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"680 x 1 925 x 395","unit":"mm"},"제품중량 > 본체중량":{"value":"33.0","unit":"kg"},"제품중량 > 포장중량":{"value":"41.5","unit":"kg"},"외관 > Color":{"value":"Middle White","unit":null},"필터 > 형식":{"value":"프리 필터","unit":null},"안전장치 > 퓨즈":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"드레인(자연 배수) > 재료":{"value":"연질 PVC","unit":null},"드레인(자연 배수) > 외경 / 내경":{"value":"Φ16 / -","unit":"mm(inch)"},"드레인(자연 배수) > 단열재":{"value":"5","unit":"mm"},"냉매 배관 연결부 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"실내기 소음(음압 레벨) > 냉방 ((파워)/강/중/약)":{"value":"- / 43.0 / 40.0 / 37.0","unit":"dB(A)"},"실내기 소음(음압 레벨) > 난방 ((파워)/강/중/약)":{"value":"- / 43.0 / 40.0 / 37.0","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 X 4C","unit":"mm² × cores"},"실내기 전원 인입 방식":{"value":"실외기로부터 인입","unit":null},"전기특성치 > 실내기 팬모터 FLA":{"value":"0.9","unit":"A"}},"source":"KR_Single_Universal_프리미엄PLUS_MFL69921926_250612_spec.xlsx | PAC1"},{"seriesCode":"S_SINGLE__UNIVERSAL__IN_ETC","modelCode":"PNW0830R2L","equipmentCode":null,"horsepower":null,"coolingW":8300,"heatingW":9200,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"PR5","unit":null},"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"187 ~ 253","unit":"V"},"냉방능력 > 공칭":{"value":"8.30","unit":"kW"},"냉방능력 > 공칭 (kcal/h)":{"value":"7 141","unit":"kcal/h"},"난방능력 > 공칭":{"value":"9.20","unit":"kW"},"난방능력 > 공칭 (kcal/h)":{"value":"7 916","unit":"kcal/h"},"실내 송풍기 > 형식":{"value":"원심식","unit":null},"실내 송풍기 > 풍량((파워)/강/중/약)":{"value":"23.0 / 19.0 / 17.0 / 14.0","unit":"m³/min"},"실내 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실내 팬모터 > 정격출력":{"value":"104","unit":"W"},"실내 팬모터 > 정격출력 (No.)":{"value":"1","unit":"No."},"제품치수 > 본체치수(W x H x D)":{"value":"590 x 1 840 x 300","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"680 x 1 925 x 395","unit":"mm"},"제품중량 > 본체중량":{"value":"33.0","unit":"kg"},"제품중량 > 포장중량":{"value":"41.5","unit":"kg"},"외관 > Color":{"value":"Middle White","unit":null},"필터 > 형식":{"value":"프리 필터","unit":null},"안전장치 > 퓨즈":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"드레인(자연 배수) > 재료":{"value":"연질 PVC","unit":null},"드레인(자연 배수) > 외경 / 내경":{"value":"Φ16 / -","unit":"mm(inch)"},"드레인(자연 배수) > 단열재":{"value":"5","unit":"mm"},"냉매 배관 연결부 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"실내기 소음(음압 레벨) > 냉방 ((파워)/강/중/약)":{"value":"- / 43.0 / 40.0 / 37.0","unit":"dB(A)"},"실내기 소음(음압 레벨) > 난방 ((파워)/강/중/약)":{"value":"- / 43.0 / 40.0 / 37.0","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 X 4C","unit":"mm² × cores"},"실내기 전원 인입 방식":{"value":"실외기로부터 인입","unit":null},"전기특성치 > 실내기 팬모터 FLA":{"value":"0.9","unit":"A"}},"source":"KR_Single_Universal_프리미엄_MFL69921927_250612_spec.xlsx | PAC2"},{"seriesCode":"S_SINGLE__UNIVERSAL__IN_ETC","modelCode":"PNW0830R2SL","equipmentCode":null,"horsepower":null,"coolingW":8300,"heatingW":9200,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"PR5","unit":null},"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"187 ~ 253","unit":"V"},"냉방능력 > 공칭":{"value":"8.30","unit":"kW"},"냉방능력 > 공칭 (kcal/h)":{"value":"7 141","unit":"kcal/h"},"난방능력 > 공칭":{"value":"9.20","unit":"kW"},"난방능력 > 공칭 (kcal/h)":{"value":"7 916","unit":"kcal/h"},"실내 송풍기 > 형식":{"value":"원심식","unit":null},"실내 송풍기 > 풍량((파워)/강/중/약)":{"value":"23.0 / 19.0 / 17.0 / 14.0","unit":"m³/min"},"실내 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실내 팬모터 > 정격출력":{"value":"104","unit":"W"},"실내 팬모터 > 정격출력 (No.)":{"value":"1","unit":"No."},"제품치수 > 본체치수(W x H x D)":{"value":"590 x 1 840 x 300","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"680 x 1 925 x 395","unit":"mm"},"제품중량 > 본체중량":{"value":"33.0","unit":"kg"},"제품중량 > 포장중량":{"value":"41.5","unit":"kg"},"외관 > Color":{"value":"Middle White","unit":null},"필터 > 형식":{"value":"프리 필터","unit":null},"안전장치 > 퓨즈":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"드레인(자연 배수) > 재료":{"value":"연질 PVC","unit":null},"드레인(자연 배수) > 외경 / 내경":{"value":"Φ16 / -","unit":"mm(inch)"},"드레인(자연 배수) > 단열재":{"value":"5","unit":"mm"},"냉매 배관 연결부 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"실내기 소음(음압 레벨) > 냉방 ((파워)/강/중/약)":{"value":"- / 43.0 / 40.0 / 37.0","unit":"dB(A)"},"실내기 소음(음압 레벨) > 난방 ((파워)/강/중/약)":{"value":"- / 43.0 / 40.0 / 37.0","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 X 4C","unit":"mm² × cores"},"실내기 전원 인입 방식":{"value":"실외기로부터 인입","unit":null},"전기특성치 > 실내기 팬모터 FLA":{"value":"0.9","unit":"A"}},"source":"KR_Single_Universal_프리미엄PLUS_MFL69921926_250612_spec.xlsx | PAC1"},{"seriesCode":"S_SINGLE__UNIVERSAL__IN_ETC","modelCode":"PNW1100T2L","equipmentCode":null,"horsepower":null,"coolingW":11000,"heatingW":13200,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"PT3","unit":null},"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"198 ~ 242","unit":"V"},"냉방능력 > 공칭":{"value":"11.00","unit":"kW"},"냉방능력 > 공칭 (kcal/h)":{"value":"9 464","unit":"kcal/h"},"난방능력 > 공칭":{"value":"13.20","unit":"kW"},"난방능력 > 공칭 (kcal/h)":{"value":"11 357","unit":"kcal/h"},"실내 송풍기 > 형식":{"value":"원심식","unit":null},"실내 송풍기 > 풍량((파워)/강/중/약)":{"value":"33.0 / 30.0 / 27.0 / 24.0","unit":"m³/min"},"실내 송풍기 > 풍량 범위(최소~최대)":{"value":"24.0~33.0","unit":"m³/min"},"실내 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실내 팬모터 > 정격출력":{"value":"224","unit":"W"},"실내 팬모터 > 정격출력 (No.)":{"value":"1","unit":"No."},"제품치수 > 본체치수(W x H x D)":{"value":"590 x 1 840 x 440","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"681 x 1 927 x 521","unit":"mm"},"제품중량 > 본체중량":{"value":"47.0","unit":"kg"},"제품중량 > 포장중량":{"value":"55.0","unit":"kg"},"외관 > Color":{"value":"Noble White","unit":null},"필터 > 형식":{"value":"프리 필터","unit":null},"안전장치 > 퓨즈":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"드레인(자연 배수) > 재료":{"value":"연질 PVC","unit":null},"드레인(자연 배수) > 외경 / 내경":{"value":"19 / -","unit":"mm(inch)"},"드레인(자연 배수) > 단열재":{"value":"5","unit":"mm"},"냉매 배관 연결부 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"실내기 소음(음압 레벨) > 냉방 ((파워)/강/중/약)":{"value":"- / 52.0 / 49.0 / 47.0","unit":"dB(A)"},"실내기 소음(음압 레벨) > 난방 ((파워)/강/중/약)":{"value":"- / 52.0 / 49.0 / 47.0","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 × 4C","unit":"mm² × cores"},"실내기 전원 인입 방식":{"value":"실외기로부터 인입","unit":null},"전기특성치 > 실내기 팬모터 FLA":{"value":"0.9","unit":"A"}},"source":"KR_Single_Universal_프리미엄_MFL69921927_250612_spec.xlsx | PAC2"},{"seriesCode":"S_SINGLE__UNIVERSAL__IN_ETC","modelCode":"PNW1100T2SL","equipmentCode":null,"horsepower":null,"coolingW":11000,"heatingW":13200,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"PT3","unit":null},"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"198 ~ 242","unit":"V"},"냉방능력 > 공칭":{"value":"11.00","unit":"kW"},"냉방능력 > 공칭 (kcal/h)":{"value":"9 464","unit":"kcal/h"},"난방능력 > 공칭":{"value":"13.20","unit":"kW"},"난방능력 > 공칭 (kcal/h)":{"value":"11 357","unit":"kcal/h"},"실내 송풍기 > 형식":{"value":"원심식","unit":null},"실내 송풍기 > 풍량((파워)/강/중/약)":{"value":"33.0 / 30.0 / 27.0 / 24.0","unit":"m³/min"},"실내 송풍기 > 풍량 범위(최소~최대)":{"value":"24.0~33.0","unit":"m³/min"},"실내 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실내 팬모터 > 정격출력":{"value":"224","unit":"W"},"실내 팬모터 > 정격출력 (No.)":{"value":"1","unit":"No."},"제품치수 > 본체치수(W x H x D)":{"value":"590 x 1 840 x 440","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"681 x 1 927 x 521","unit":"mm"},"제품중량 > 본체중량":{"value":"47.0","unit":"kg"},"제품중량 > 포장중량":{"value":"55.0","unit":"kg"},"외관 > Color":{"value":"Noble White","unit":null},"필터 > 형식":{"value":"프리 필터","unit":null},"안전장치 > 퓨즈":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"드레인(자연 배수) > 재료":{"value":"연질 PVC","unit":null},"드레인(자연 배수) > 외경 / 내경":{"value":"19 / -","unit":"mm(inch)"},"드레인(자연 배수) > 단열재":{"value":"5","unit":"mm"},"냉매 배관 연결부 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"실내기 소음(음압 레벨) > 냉방 ((파워)/강/중/약)":{"value":"- / 52.0 / 49.0 / 47.0","unit":"dB(A)"},"실내기 소음(음압 레벨) > 난방 ((파워)/강/중/약)":{"value":"- / 52.0 / 49.0 / 47.0","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 × 4C","unit":"mm² × cores"},"실내기 전원 인입 방식":{"value":"실외기로부터 인입","unit":null},"전기특성치 > 실내기 팬모터 FLA":{"value":"0.9","unit":"A"}},"source":"KR_Single_Universal_프리미엄PLUS_MFL69921926_250612_spec.xlsx | PAC1"},{"seriesCode":"S_SINGLE__UNIVERSAL__IN_ETC","modelCode":"PNW1100T9L","equipmentCode":null,"horsepower":null,"coolingW":11000,"heatingW":13200,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"PT3","unit":null},"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"198 ~ 242","unit":"V"},"냉방능력 > 공칭":{"value":"11.00","unit":"kW"},"냉방능력 > 공칭 (kcal/h)":{"value":"9 464","unit":"kcal/h"},"난방능력 > 공칭":{"value":"13.20","unit":"kW"},"난방능력 > 공칭 (kcal/h)":{"value":"11 357","unit":"kcal/h"},"실내 송풍기 > 형식":{"value":"원심식","unit":null},"실내 송풍기 > 풍량((파워)/강/중/약)":{"value":"33.0 / 30.0 / 27.0 / 24.0","unit":"m³/min"},"실내 송풍기 > 풍량 범위(최소~최대)":{"value":"24.0~33.0","unit":"m³/min"},"실내 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실내 팬모터 > 정격출력":{"value":"224","unit":"W"},"실내 팬모터 > 정격출력 (No.)":{"value":"1","unit":"No."},"제품치수 > 본체치수(W x H x D)":{"value":"590 x 1 840 x 440","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"681 x 1 927 x 521","unit":"mm"},"제품중량 > 본체중량":{"value":"47.0","unit":"kg"},"제품중량 > 포장중량":{"value":"55.0","unit":"kg"},"외관 > Color":{"value":"Noble White","unit":null},"필터 > 형식":{"value":"프리 필터","unit":null},"안전장치 > 퓨즈":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"드레인(자연 배수) > 재료":{"value":"연질 PVC","unit":null},"드레인(자연 배수) > 외경 / 내경":{"value":"19 / -","unit":"mm(inch)"},"드레인(자연 배수) > 단열재":{"value":"5","unit":"mm"},"냉매 배관 연결부 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"실내기 소음(음압 레벨) > 냉방 ((파워)/강/중/약)":{"value":"- / 52.0 / 49.0 / 47.0","unit":"dB(A)"},"실내기 소음(음압 레벨) > 난방 ((파워)/강/중/약)":{"value":"- / 52.0 / 49.0 / 47.0","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 × 4C","unit":"mm² × cores"},"실내기 전원 인입 방식":{"value":"실외기로부터 인입","unit":null},"전기특성치 > 실내기 팬모터 FLA":{"value":"0.9","unit":"A"}},"source":"KR_Single_Universal_프리미엄_MFL69921927_250612_spec.xlsx | PAC2"},{"seriesCode":"S_SINGLE__UNIVERSAL__IN_ETC","modelCode":"PNW1100T9SL","equipmentCode":null,"horsepower":null,"coolingW":11000,"heatingW":13200,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"PT3","unit":null},"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"198 ~ 242","unit":"V"},"냉방능력 > 공칭":{"value":"11.00","unit":"kW"},"냉방능력 > 공칭 (kcal/h)":{"value":"9 464","unit":"kcal/h"},"난방능력 > 공칭":{"value":"13.20","unit":"kW"},"난방능력 > 공칭 (kcal/h)":{"value":"11 357","unit":"kcal/h"},"실내 송풍기 > 형식":{"value":"원심식","unit":null},"실내 송풍기 > 풍량((파워)/강/중/약)":{"value":"33.0 / 30.0 / 27.0 / 24.0","unit":"m³/min"},"실내 송풍기 > 풍량 범위(최소~최대)":{"value":"24.0~33.0","unit":"m³/min"},"실내 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실내 팬모터 > 정격출력":{"value":"224","unit":"W"},"실내 팬모터 > 정격출력 (No.)":{"value":"1","unit":"No."},"제품치수 > 본체치수(W x H x D)":{"value":"590 x 1 840 x 440","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"681 x 1 927 x 521","unit":"mm"},"제품중량 > 본체중량":{"value":"47.0","unit":"kg"},"제품중량 > 포장중량":{"value":"55.0","unit":"kg"},"외관 > Color":{"value":"Noble White","unit":null},"필터 > 형식":{"value":"프리 필터","unit":null},"안전장치 > 퓨즈":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"드레인(자연 배수) > 재료":{"value":"연질 PVC","unit":null},"드레인(자연 배수) > 외경 / 내경":{"value":"19 / -","unit":"mm(inch)"},"드레인(자연 배수) > 단열재":{"value":"5","unit":"mm"},"냉매 배관 연결부 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"실내기 소음(음압 레벨) > 냉방 ((파워)/강/중/약)":{"value":"- / 52.0 / 49.0 / 47.0","unit":"dB(A)"},"실내기 소음(음압 레벨) > 난방 ((파워)/강/중/약)":{"value":"- / 52.0 / 49.0 / 47.0","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 × 4C","unit":"mm² × cores"},"실내기 전원 인입 방식":{"value":"실외기로부터 인입","unit":null},"전기특성치 > 실내기 팬모터 FLA":{"value":"0.9","unit":"A"}},"source":"KR_Single_Universal_프리미엄PLUS_MFL69921926_250612_spec.xlsx | PAC1"},{"seriesCode":"S_SINGLE__UNIVERSAL__IN_ETC","modelCode":"PNW1100U2HR","equipmentCode":null,"horsepower":null,"coolingW":11000,"heatingW":13200,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"P80A","unit":null},"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"198 ~ 242","unit":"V"},"냉방능력 > 공칭":{"value":"11.00","unit":"kW"},"냉방능력 > 공칭 (kcal/h)":{"value":"9 464","unit":"kcal/h"},"난방능력 > 공칭":{"value":"13.20","unit":"kW"},"난방능력 > 공칭 (kcal/h)":{"value":"11 357","unit":"kcal/h"},"실내 송풍기 > 형식":{"value":"원심식","unit":null},"실내 송풍기 > 풍량((파워)/강/중/약)":{"value":"40.0 / 35.0 / 30.0 / 25.0","unit":"m³/min"},"실내 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실내 팬모터 > 정격출력":{"value":"224","unit":"W"},"실내 팬모터 > 정격출력 (No.)":{"value":"1","unit":"No."},"제품치수 > 본체치수(W x H x D)":{"value":"700 x 1 840 x 440","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"796 x 1 937 x 526","unit":"mm"},"제품중량 > 본체중량":{"value":"55.0","unit":"kg"},"제품중량 > 포장중량":{"value":"63.5","unit":"kg"},"외관 > Color":{"value":"Essense White","unit":null},"필터 > 형식":{"value":"프리 필터","unit":null},"안전장치 > 퓨즈":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"드레인(자연 배수) > 재료":{"value":"연질 PVC","unit":null},"드레인(자연 배수) > 외경 / 내경":{"value":"19 / -","unit":"mm(inch)"},"드레인(자연 배수) > 단열재":{"value":"5","unit":"mm"},"냉매 배관 연결부 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"실내기 소음(음압 레벨) > 냉방 ((파워)/강/중/약)":{"value":"56.0 / 53.0 / 50.0 / 47.0","unit":"dB(A)"},"실내기 소음(음압 레벨) > 난방 ((파워)/강/중/약)":{"value":"56.0 / 53.0 / 50.0 / 47.0","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 × 4C","unit":"mm² × cores"},"실내기 전원 인입 방식":{"value":"실외기로부터 인입","unit":null}},"source":"KR_SINGLE_Domestic_프리미엄_MFL69221929_20260316_spec.xlsx | IDU"},{"seriesCode":"S_SINGLE__UNIVERSAL__IN_ETC","modelCode":"PNW1100U9HR","equipmentCode":null,"horsepower":null,"coolingW":11000,"heatingW":13200,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"P80A","unit":null},"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"198 ~ 242","unit":"V"},"냉방능력 > 공칭":{"value":"11.00","unit":"kW"},"냉방능력 > 공칭 (kcal/h)":{"value":"9 464","unit":"kcal/h"},"난방능력 > 공칭":{"value":"13.20","unit":"kW"},"난방능력 > 공칭 (kcal/h)":{"value":"11 357","unit":"kcal/h"},"실내 송풍기 > 형식":{"value":"원심식","unit":null},"실내 송풍기 > 풍량((파워)/강/중/약)":{"value":"40.0 / 35.0 / 30.0 / 25.0","unit":"m³/min"},"실내 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실내 팬모터 > 정격출력":{"value":"224","unit":"W"},"실내 팬모터 > 정격출력 (No.)":{"value":"1","unit":"No."},"제품치수 > 본체치수(W x H x D)":{"value":"700 x 1 840 x 440","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"796 x 1 937 x 526","unit":"mm"},"제품중량 > 본체중량":{"value":"55.0","unit":"kg"},"제품중량 > 포장중량":{"value":"63.5","unit":"kg"},"외관 > Color":{"value":"Essense White","unit":null},"필터 > 형식":{"value":"프리 필터","unit":null},"안전장치 > 퓨즈":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"드레인(자연 배수) > 재료":{"value":"연질 PVC","unit":null},"드레인(자연 배수) > 외경 / 내경":{"value":"19 / -","unit":"mm(inch)"},"드레인(자연 배수) > 단열재":{"value":"5","unit":"mm"},"냉매 배관 연결부 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"실내기 소음(음압 레벨) > 냉방 ((파워)/강/중/약)":{"value":"56.0 / 53.0 / 50.0 / 47.0","unit":"dB(A)"},"실내기 소음(음압 레벨) > 난방 ((파워)/강/중/약)":{"value":"56.0 / 53.0 / 50.0 / 47.0","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 × 4C","unit":"mm² × cores"},"실내기 전원 인입 방식":{"value":"실외기로부터 인입","unit":null}},"source":"KR_SINGLE_Domestic_프리미엄_MFL69221929_20260316_spec.xlsx | IDU"},{"seriesCode":"S_SINGLE__UNIVERSAL__IN_ETC","modelCode":"PNW1300T2L","equipmentCode":null,"horsepower":null,"coolingW":13000,"heatingW":15000,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"PT3","unit":null},"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"198 ~ 242","unit":"V"},"냉방능력 > 공칭":{"value":"13.00","unit":"kW"},"냉방능력 > 공칭 (kcal/h)":{"value":"11 185","unit":"kcal/h"},"난방능력 > 공칭":{"value":"15.00","unit":"kW"},"난방능력 > 공칭 (kcal/h)":{"value":"12 906","unit":"kcal/h"},"실내 송풍기 > 형식":{"value":"원심식","unit":null},"실내 송풍기 > 풍량((파워)/강/중/약)":{"value":"37.0 / 33.0 / 28.0 / 24.0","unit":"m³/min"},"실내 송풍기 > 풍량 범위(최소~최대)":{"value":"24.0~37.0","unit":"m³/min"},"실내 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실내 팬모터 > 정격출력":{"value":"224","unit":"W"},"실내 팬모터 > 정격출력 (No.)":{"value":"1","unit":"No."},"제품치수 > 본체치수(W x H x D)":{"value":"590 x 1 840 x 440","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"681 x 1 927 x 521","unit":"mm"},"제품중량 > 본체중량":{"value":"47.0","unit":"kg"},"제품중량 > 포장중량":{"value":"55.0","unit":"kg"},"외관 > Color":{"value":"Noble White","unit":null},"필터 > 형식":{"value":"프리 필터","unit":null},"안전장치 > 퓨즈":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"드레인(자연 배수) > 재료":{"value":"연질 PVC","unit":null},"드레인(자연 배수) > 외경 / 내경":{"value":"19 / -","unit":"mm(inch)"},"드레인(자연 배수) > 단열재":{"value":"5","unit":"mm"},"냉매 배관 연결부 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"실내기 소음(음압 레벨) > 냉방 ((파워)/강/중/약)":{"value":"- / 52.0 / 49.0 / 47.0","unit":"dB(A)"},"실내기 소음(음압 레벨) > 난방 ((파워)/강/중/약)":{"value":"- / 52.0 / 49.0 / 47.0","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 × 4C","unit":"mm² × cores"},"실내기 전원 인입 방식":{"value":"실외기로부터 인입","unit":null},"전기특성치 > 실내기 팬모터 FLA":{"value":"0.9","unit":"A"}},"source":"KR_Single_Universal_프리미엄_MFL69921927_250612_spec.xlsx | PAC2"},{"seriesCode":"S_SINGLE__UNIVERSAL__IN_ETC","modelCode":"PNW1300T2SL","equipmentCode":null,"horsepower":null,"coolingW":13000,"heatingW":15000,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"PT3","unit":null},"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"198 ~ 242","unit":"V"},"냉방능력 > 공칭":{"value":"13.00","unit":"kW"},"냉방능력 > 공칭 (kcal/h)":{"value":"11 185","unit":"kcal/h"},"난방능력 > 공칭":{"value":"15.00","unit":"kW"},"난방능력 > 공칭 (kcal/h)":{"value":"12 906","unit":"kcal/h"},"실내 송풍기 > 형식":{"value":"원심식","unit":null},"실내 송풍기 > 풍량((파워)/강/중/약)":{"value":"37.0 / 33.0 / 28.0 / 24.0","unit":"m³/min"},"실내 송풍기 > 풍량 범위(최소~최대)":{"value":"24.0~37.0","unit":"m³/min"},"실내 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실내 팬모터 > 정격출력":{"value":"224","unit":"W"},"실내 팬모터 > 정격출력 (No.)":{"value":"1","unit":"No."},"제품치수 > 본체치수(W x H x D)":{"value":"590 x 1 840 x 440","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"681 x 1 927 x 521","unit":"mm"},"제품중량 > 본체중량":{"value":"47.0","unit":"kg"},"제품중량 > 포장중량":{"value":"55.0","unit":"kg"},"외관 > Color":{"value":"Noble White","unit":null},"필터 > 형식":{"value":"프리 필터","unit":null},"안전장치 > 퓨즈":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"드레인(자연 배수) > 재료":{"value":"연질 PVC","unit":null},"드레인(자연 배수) > 외경 / 내경":{"value":"19 / -","unit":"mm(inch)"},"드레인(자연 배수) > 단열재":{"value":"5","unit":"mm"},"냉매 배관 연결부 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"실내기 소음(음압 레벨) > 냉방 ((파워)/강/중/약)":{"value":"- / 52.0 / 49.0 / 47.0","unit":"dB(A)"},"실내기 소음(음압 레벨) > 난방 ((파워)/강/중/약)":{"value":"- / 52.0 / 49.0 / 47.0","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 × 4C","unit":"mm² × cores"},"실내기 전원 인입 방식":{"value":"실외기로부터 인입","unit":null},"전기특성치 > 실내기 팬모터 FLA":{"value":"0.9","unit":"A"}},"source":"KR_Single_Universal_프리미엄PLUS_MFL69921926_250612_spec.xlsx | PAC1"},{"seriesCode":"S_SINGLE__UNIVERSAL__IN_ETC","modelCode":"PNW1300T9L","equipmentCode":null,"horsepower":null,"coolingW":13000,"heatingW":15000,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"PT3","unit":null},"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"198 ~ 242","unit":"V"},"냉방능력 > 공칭":{"value":"13.00","unit":"kW"},"냉방능력 > 공칭 (kcal/h)":{"value":"11 185","unit":"kcal/h"},"난방능력 > 공칭":{"value":"15.00","unit":"kW"},"난방능력 > 공칭 (kcal/h)":{"value":"12 906","unit":"kcal/h"},"실내 송풍기 > 형식":{"value":"원심식","unit":null},"실내 송풍기 > 풍량((파워)/강/중/약)":{"value":"37.0 / 33.0 / 28.0 / 24.0","unit":"m³/min"},"실내 송풍기 > 풍량 범위(최소~최대)":{"value":"24.0~37.0","unit":"m³/min"},"실내 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실내 팬모터 > 정격출력":{"value":"224","unit":"W"},"실내 팬모터 > 정격출력 (No.)":{"value":"1","unit":"No."},"제품치수 > 본체치수(W x H x D)":{"value":"590 x 1 840 x 440","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"681 x 1 927 x 521","unit":"mm"},"제품중량 > 본체중량":{"value":"47.0","unit":"kg"},"제품중량 > 포장중량":{"value":"55.0","unit":"kg"},"외관 > Color":{"value":"Noble White","unit":null},"필터 > 형식":{"value":"프리 필터","unit":null},"안전장치 > 퓨즈":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"드레인(자연 배수) > 재료":{"value":"연질 PVC","unit":null},"드레인(자연 배수) > 외경 / 내경":{"value":"19 / -","unit":"mm(inch)"},"드레인(자연 배수) > 단열재":{"value":"5","unit":"mm"},"냉매 배관 연결부 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"실내기 소음(음압 레벨) > 냉방 ((파워)/강/중/약)":{"value":"- / 52.0 / 49.0 / 47.0","unit":"dB(A)"},"실내기 소음(음압 레벨) > 난방 ((파워)/강/중/약)":{"value":"- / 52.0 / 49.0 / 47.0","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 × 4C","unit":"mm² × cores"},"실내기 전원 인입 방식":{"value":"실외기로부터 인입","unit":null},"전기특성치 > 실내기 팬모터 FLA":{"value":"0.9","unit":"A"}},"source":"KR_Single_Universal_프리미엄_MFL69921927_250612_spec.xlsx | PAC2"},{"seriesCode":"S_SINGLE__UNIVERSAL__IN_ETC","modelCode":"PNW1300T9SL","equipmentCode":null,"horsepower":null,"coolingW":13000,"heatingW":15000,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"PT3","unit":null},"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"198 ~ 242","unit":"V"},"냉방능력 > 공칭":{"value":"13.00","unit":"kW"},"냉방능력 > 공칭 (kcal/h)":{"value":"11 185","unit":"kcal/h"},"난방능력 > 공칭":{"value":"15.00","unit":"kW"},"난방능력 > 공칭 (kcal/h)":{"value":"12 906","unit":"kcal/h"},"실내 송풍기 > 형식":{"value":"원심식","unit":null},"실내 송풍기 > 풍량((파워)/강/중/약)":{"value":"37.0 / 33.0 / 28.0 / 24.0","unit":"m³/min"},"실내 송풍기 > 풍량 범위(최소~최대)":{"value":"24.0~37.0","unit":"m³/min"},"실내 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실내 팬모터 > 정격출력":{"value":"224","unit":"W"},"실내 팬모터 > 정격출력 (No.)":{"value":"1","unit":"No."},"제품치수 > 본체치수(W x H x D)":{"value":"590 x 1 840 x 440","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"681 x 1 927 x 521","unit":"mm"},"제품중량 > 본체중량":{"value":"47.0","unit":"kg"},"제품중량 > 포장중량":{"value":"55.0","unit":"kg"},"외관 > Color":{"value":"Noble White","unit":null},"필터 > 형식":{"value":"프리 필터","unit":null},"안전장치 > 퓨즈":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"드레인(자연 배수) > 재료":{"value":"연질 PVC","unit":null},"드레인(자연 배수) > 외경 / 내경":{"value":"19 / -","unit":"mm(inch)"},"드레인(자연 배수) > 단열재":{"value":"5","unit":"mm"},"냉매 배관 연결부 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"실내기 소음(음압 레벨) > 냉방 ((파워)/강/중/약)":{"value":"- / 52.0 / 49.0 / 47.0","unit":"dB(A)"},"실내기 소음(음압 레벨) > 난방 ((파워)/강/중/약)":{"value":"- / 52.0 / 49.0 / 47.0","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 × 4C","unit":"mm² × cores"},"실내기 전원 인입 방식":{"value":"실외기로부터 인입","unit":null},"전기특성치 > 실내기 팬모터 FLA":{"value":"0.9","unit":"A"}},"source":"KR_Single_Universal_프리미엄PLUS_MFL69921926_250612_spec.xlsx | PAC1"},{"seriesCode":"S_SINGLE__UNIVERSAL__IN_ETC","modelCode":"PNW1300U2HR","equipmentCode":null,"horsepower":null,"coolingW":13000,"heatingW":15000,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"P80A","unit":null},"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"198 ~ 242","unit":"V"},"냉방능력 > 공칭":{"value":"13.00","unit":"kW"},"냉방능력 > 공칭 (kcal/h)":{"value":"11 185","unit":"kcal/h"},"난방능력 > 공칭":{"value":"15.00","unit":"kW"},"난방능력 > 공칭 (kcal/h)":{"value":"12 906","unit":"kcal/h"},"실내 송풍기 > 형식":{"value":"원심식","unit":null},"실내 송풍기 > 풍량((파워)/강/중/약)":{"value":"45.0 / 40.0 / 35.0 / 30.0","unit":"m³/min"},"실내 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실내 팬모터 > 정격출력":{"value":"224","unit":"W"},"실내 팬모터 > 정격출력 (No.)":{"value":"1","unit":"No."},"제품치수 > 본체치수(W x H x D)":{"value":"700 x 1 840 x 440","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"796 x 1 937 x 526","unit":"mm"},"제품중량 > 본체중량":{"value":"55.0","unit":"kg"},"제품중량 > 포장중량":{"value":"63.5","unit":"kg"},"외관 > Color":{"value":"Essense White","unit":null},"필터 > 형식":{"value":"프리 필터","unit":null},"안전장치 > 퓨즈":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"드레인(자연 배수) > 재료":{"value":"연질 PVC","unit":null},"드레인(자연 배수) > 외경 / 내경":{"value":"19 / -","unit":"mm(inch)"},"드레인(자연 배수) > 단열재":{"value":"5","unit":"mm"},"냉매 배관 연결부 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"실내기 소음(음압 레벨) > 냉방 ((파워)/강/중/약)":{"value":"56.0 / 53.0 / 50.0 / 47.0","unit":"dB(A)"},"실내기 소음(음압 레벨) > 난방 ((파워)/강/중/약)":{"value":"56.0 / 53.0 / 50.0 / 47.0","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 × 4C","unit":"mm² × cores"},"실내기 전원 인입 방식":{"value":"실외기로부터 인입","unit":null}},"source":"KR_SINGLE_Domestic_프리미엄_MFL69221929_20260316_spec.xlsx | IDU"},{"seriesCode":"S_SINGLE__UNIVERSAL__IN_ETC","modelCode":"PNW1300U9HR","equipmentCode":null,"horsepower":null,"coolingW":13000,"heatingW":15000,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"P80A","unit":null},"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"198 ~ 242","unit":"V"},"냉방능력 > 공칭":{"value":"13.00","unit":"kW"},"냉방능력 > 공칭 (kcal/h)":{"value":"11 185","unit":"kcal/h"},"난방능력 > 공칭":{"value":"15.00","unit":"kW"},"난방능력 > 공칭 (kcal/h)":{"value":"12 906","unit":"kcal/h"},"실내 송풍기 > 형식":{"value":"원심식","unit":null},"실내 송풍기 > 풍량((파워)/강/중/약)":{"value":"45.0 / 40.0 / 35.0 / 30.0","unit":"m³/min"},"실내 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실내 팬모터 > 정격출력":{"value":"224","unit":"W"},"실내 팬모터 > 정격출력 (No.)":{"value":"1","unit":"No."},"제품치수 > 본체치수(W x H x D)":{"value":"700 x 1 840 x 440","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"796 x 1 937 x 526","unit":"mm"},"제품중량 > 본체중량":{"value":"55.0","unit":"kg"},"제품중량 > 포장중량":{"value":"63.5","unit":"kg"},"외관 > Color":{"value":"Essense White","unit":null},"필터 > 형식":{"value":"프리 필터","unit":null},"안전장치 > 퓨즈":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"드레인(자연 배수) > 재료":{"value":"연질 PVC","unit":null},"드레인(자연 배수) > 외경 / 내경":{"value":"19 / -","unit":"mm(inch)"},"드레인(자연 배수) > 단열재":{"value":"5","unit":"mm"},"냉매 배관 연결부 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"실내기 소음(음압 레벨) > 냉방 ((파워)/강/중/약)":{"value":"56.0 / 53.0 / 50.0 / 47.0","unit":"dB(A)"},"실내기 소음(음압 레벨) > 난방 ((파워)/강/중/약)":{"value":"56.0 / 53.0 / 50.0 / 47.0","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 × 4C","unit":"mm² × cores"},"실내기 전원 인입 방식":{"value":"실외기로부터 인입","unit":null}},"source":"KR_SINGLE_Domestic_프리미엄_MFL69221929_20260316_spec.xlsx | IDU"},{"seriesCode":"S_SINGLE__UNIVERSAL__IN_ETC","modelCode":"PNW1450T9L","equipmentCode":null,"horsepower":null,"coolingW":14500,"heatingW":16700,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"PT3","unit":null},"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"198 ~ 242","unit":"V"},"냉방능력 > 공칭":{"value":"14.50","unit":"kW"},"냉방능력 > 공칭 (kcal/h)":{"value":"12 470","unit":"kcal/h"},"난방능력 > 공칭":{"value":"16.70","unit":"kW"},"난방능력 > 공칭 (kcal/h)":{"value":"14 360","unit":"kcal/h"},"실내 송풍기 > 형식":{"value":"원심식","unit":null},"실내 송풍기 > 풍량((파워)/강/중/약)":{"value":"37.0 / 33.0 / 28.0 / 24.0","unit":"m³/min"},"실내 송풍기 > 풍량 범위(최소~최대)":{"value":"24.0~37.0","unit":"m³/min"},"실내 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실내 팬모터 > 정격출력":{"value":"224","unit":"W"},"실내 팬모터 > 정격출력 (No.)":{"value":"1","unit":"No."},"제품치수 > 본체치수(W x H x D)":{"value":"590 x 1 840 x 440","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"681 x 1 927 x 521","unit":"mm"},"제품중량 > 본체중량":{"value":"47.0","unit":"kg"},"제품중량 > 포장중량":{"value":"55.0","unit":"kg"},"외관 > Color":{"value":"Noble White","unit":null},"필터 > 형식":{"value":"프리 필터","unit":null},"안전장치 > 퓨즈":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"드레인(자연 배수) > 재료":{"value":"연질 PVC","unit":null},"드레인(자연 배수) > 외경 / 내경":{"value":"19 / -","unit":"mm(inch)"},"드레인(자연 배수) > 단열재":{"value":"5","unit":"mm"},"냉매 배관 연결부 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"실내기 소음(음압 레벨) > 냉방 ((파워)/강/중/약)":{"value":"- / 52.0 / 49.0 / 47.0","unit":"dB(A)"},"실내기 소음(음압 레벨) > 난방 ((파워)/강/중/약)":{"value":"- / 52.0 / 49.0 / 47.0","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 × 4C","unit":"mm² × cores"},"실내기 전원 인입 방식":{"value":"실외기로부터 인입","unit":null},"전기특성치 > 실내기 팬모터 FLA":{"value":"0.9","unit":"A"}},"source":"KR_Single_Universal_프리미엄_MFL69921927_250612_spec.xlsx | PAC2"},{"seriesCode":"S_SINGLE__UNIVERSAL__IN_ETC","modelCode":"PNW1450T9SL","equipmentCode":null,"horsepower":null,"coolingW":14500,"heatingW":16700,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"PT3","unit":null},"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"198 ~ 242","unit":"V"},"냉방능력 > 공칭":{"value":"14.50","unit":"kW"},"냉방능력 > 공칭 (kcal/h)":{"value":"12 470","unit":"kcal/h"},"난방능력 > 공칭":{"value":"16.70","unit":"kW"},"난방능력 > 공칭 (kcal/h)":{"value":"14 360","unit":"kcal/h"},"실내 송풍기 > 형식":{"value":"원심식","unit":null},"실내 송풍기 > 풍량((파워)/강/중/약)":{"value":"37.0 / 33.0 / 28.0 / 24.0","unit":"m³/min"},"실내 송풍기 > 풍량 범위(최소~최대)":{"value":"24.0~37.0","unit":"m³/min"},"실내 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실내 팬모터 > 정격출력":{"value":"224","unit":"W"},"실내 팬모터 > 정격출력 (No.)":{"value":"1","unit":"No."},"제품치수 > 본체치수(W x H x D)":{"value":"590 x 1 840 x 440","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"681 x 1 927 x 521","unit":"mm"},"제품중량 > 본체중량":{"value":"47.0","unit":"kg"},"제품중량 > 포장중량":{"value":"55.0","unit":"kg"},"외관 > Color":{"value":"Noble White","unit":null},"필터 > 형식":{"value":"프리 필터","unit":null},"안전장치 > 퓨즈":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"드레인(자연 배수) > 재료":{"value":"연질 PVC","unit":null},"드레인(자연 배수) > 외경 / 내경":{"value":"19 / -","unit":"mm(inch)"},"드레인(자연 배수) > 단열재":{"value":"5","unit":"mm"},"냉매 배관 연결부 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"실내기 소음(음압 레벨) > 냉방 ((파워)/강/중/약)":{"value":"- / 52.0 / 49.0 / 47.0","unit":"dB(A)"},"실내기 소음(음압 레벨) > 난방 ((파워)/강/중/약)":{"value":"- / 52.0 / 49.0 / 47.0","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 × 4C","unit":"mm² × cores"},"실내기 전원 인입 방식":{"value":"실외기로부터 인입","unit":null},"전기특성치 > 실내기 팬모터 FLA":{"value":"0.9","unit":"A"}},"source":"KR_Single_Universal_프리미엄PLUS_MFL69921926_250612_spec.xlsx | PAC1"},{"seriesCode":"S_SINGLE__UNIVERSAL__IN_ETC","modelCode":"PNW1450U9HR","equipmentCode":null,"horsepower":null,"coolingW":14500,"heatingW":16700,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"P80A","unit":null},"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"198 ~ 242","unit":"V"},"냉방능력 > 공칭":{"value":"14.50","unit":"kW"},"냉방능력 > 공칭 (kcal/h)":{"value":"12 470","unit":"kcal/h"},"난방능력 > 공칭":{"value":"16.70","unit":"kW"},"난방능력 > 공칭 (kcal/h)":{"value":"14 362","unit":"kcal/h"},"실내 송풍기 > 형식":{"value":"원심식","unit":null},"실내 송풍기 > 풍량((파워)/강/중/약)":{"value":"45.0 / 40.0 / 35.0 / 30.0","unit":"m³/min"},"실내 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실내 팬모터 > 정격출력":{"value":"224","unit":"W"},"실내 팬모터 > 정격출력 (No.)":{"value":"1","unit":"No."},"제품치수 > 본체치수(W x H x D)":{"value":"700 x 1 840 x 440","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"796 x 1 937 x 526","unit":"mm"},"제품중량 > 본체중량":{"value":"55.0","unit":"kg"},"제품중량 > 포장중량":{"value":"63.5","unit":"kg"},"외관 > Color":{"value":"Essense White","unit":null},"필터 > 형식":{"value":"프리 필터","unit":null},"안전장치 > 퓨즈":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"드레인(자연 배수) > 재료":{"value":"연질 PVC","unit":null},"드레인(자연 배수) > 외경 / 내경":{"value":"19 / -","unit":"mm(inch)"},"드레인(자연 배수) > 단열재":{"value":"5","unit":"mm"},"냉매 배관 연결부 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"실내기 소음(음압 레벨) > 냉방 ((파워)/강/중/약)":{"value":"56.0 / 53.0 / 50.0 / 47.0","unit":"dB(A)"},"실내기 소음(음압 레벨) > 난방 ((파워)/강/중/약)":{"value":"56.0 / 53.0 / 50.0 / 47.0","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 × 4C","unit":"mm² × cores"},"실내기 전원 인입 방식":{"value":"실외기로부터 인입","unit":null}},"source":"KR_SINGLE_Domestic_프리미엄_MFL69221929_20260316_spec.xlsx | IDU"},{"seriesCode":"S_SINGLE__UNIVERSAL__OUT_SINGLE","modelCode":"PUW0520R2L + PNW0520R2L","equipmentCode":null,"horsepower":null,"coolingW":5200,"heatingW":6000,"maxConnections":null,"status":"DRAFT","specData":{"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"187~253","unit":"V"},"냉방능력 > 정격":{"value":"5.20","unit":"kW"},"냉방능력 > 정격 (kcal/h)":{"value":"4 474","unit":"kcal/h"},"냉방능력 > 현열":{"value":"4.40","unit":"kW"},"냉방능력 > 최소 ~ 최대":{"value":"2.00~7.20","unit":"kW"},"냉방능력 > 최소 ~ 최대 (kcal/h)":{"value":"1 721~6 207","unit":"kcal/h"},"난방능력 > 정격":{"value":"6.00","unit":"kW"},"난방능력 > 정격 (kcal/h)":{"value":"5 162","unit":"kcal/h"},"난방능력 > 최소 ~ 최대":{"value":"2.10~8.50","unit":"kW"},"난방능력 > 최소 ~ 최대 (kcal/h)":{"value":"1 807~7 328","unit":"kcal/h"},"소비전력(냉방) > 정격":{"value":"1.50","unit":"kW"},"소비전력(냉방) > 최소 ~ 최대":{"value":"0.40~2.65","unit":"kW"},"소비전력(난방) > 정격":{"value":"1.65","unit":"kW"},"소비전력(난방) > 최소 ~ 최대":{"value":"0.41 ~ 3.05","unit":"kW"},"효율 > CSPF":{"value":"6.000","unit":"W/W"},"효율 > HSPF":{"value":"3.390","unit":"W/W"},"연간에너지소비 > 냉방 / 난방":{"value":"682.5 / 2708.6","unit":"kWh"},"운전전류(냉방) > 정격":{"value":"6.80","unit":"A"},"운전전류(난방) > 정격":{"value":"7.50","unit":"A"},"운전전류 > 최대 운전전류":{"value":"16.00","unit":"A"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"1.400","unit":"kg"},"냉매 > 추가 냉매량":{"value":"30","unit":"g/m"},"냉매 > 추가 충진 기준길이":{"value":"5","unit":"m"},"냉매 > 표준냉매량(PAC)":{"value":"1.4","unit":"kg"},"냉매 > 표준냉매량 기준길이(PAC)":{"value":"5","unit":"m"},"냉매 배관경 > 액관":{"value":"Φ6.35 (1/4)","unit":"mm(inch)"},"냉매 배관경 > 가스관":{"value":"Φ12.7 (1/2)","unit":"mm(inch)"},"배관 길이 제한 > 실내외기 간(기준 / 최대 / 최소)":{"value":"5/50/5","unit":"m"},"낙차 제한 > 실내외기 간(최대)":{"value":"30","unit":"m"},"실외기 소음(음압 레벨) > 냉방 / 난방 (@ 1.5m height)":{"value":"59/59","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 x 4C","unit":"mm² × cores"},"연결전선 > 주 전원선(H07RN-F,접지포함)":{"value":"2.5 x 3C","unit":"mm² × cores"},"전기특성치 > 차단기(ELCB)":{"value":"20","unit":"A"},"구분 > 샤시명":{"value":"U24A","unit":null},"전원 > Case 1 (V, Phase, Hz)":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1) (V)":{"value":"187 ~ 253","unit":"V"},"실외 송풍기 > 형식":{"value":"Propeller","unit":null},"실외 송풍기 > 풍량(최대)":{"value":"50 x 1","unit":"m³/min x No."},"실외 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실외 팬모터 > 정격출력":{"value":"85 x 1","unit":"W x No."},"압축기 > 형식":{"value":"Twin Rotary","unit":null},"압축기 > 모터타입":{"value":"BLDC","unit":null},"압축기 > 모터출력":{"value":"1 500 x 1","unit":"W x No."},"압축기 > 오일명칭(윤활유)":{"value":"POE VG74","unit":null},"열교환기 > 열 x 단 x FPI":{"value":"2 x 28 x 14","unit":null},"열교환기 > No.":{"value":"1","unit":null},"제품치수 > 본체치수(W x H x D)":{"value":"870 x 650 x 330","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"1 041 x 693 x 456","unit":"mm"},"제품중량 > 본체중량":{"value":"40.50","unit":"kg"},"제품중량 > 포장중량":{"value":"44.00","unit":"kg"},"외관 > Color":{"value":"Warm Gray","unit":null},"보호장치 / 제어 > 결빙 방지":{"value":"O","unit":null},"보호장치 / 제어 > 토출온도 제어":{"value":"O","unit":null},"보호장치 / 제어 > 압축기 보호":{"value":"O","unit":null},"냉매 > 종류 #2":{"value":"R410A","unit":null},"냉매 > 제어방식":{"value":"Electonic Expansion Valve","unit":null},"냉매 배관 연결부 > 액관":{"value":"Φ6.35 (1/4)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ12.7 (1/2)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"연결전선 > 주 전원선(H07RN-F,접지포함) (mm² × cores)":{"value":"2.5 x 3C","unit":"mm² × cores"}},"source":"KR_Single_Universal_프리미엄_MFL69921927_250612_spec.xlsx | ODU2"},{"seriesCode":"S_SINGLE__UNIVERSAL__OUT_SINGLE","modelCode":"PUW0520R2SL + PNW0520R2SL","equipmentCode":null,"horsepower":null,"coolingW":5200,"heatingW":6000,"maxConnections":null,"status":"DRAFT","specData":{"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"187~253","unit":"V"},"냉방능력 > 정격":{"value":"5.20","unit":"kW"},"냉방능력 > 정격 (kcal/h)":{"value":"4 474","unit":"kcal/h"},"냉방능력 > 현열":{"value":"4.40","unit":"kW"},"냉방능력 > 최소 ~ 최대":{"value":"2.00~7.20","unit":"kW"},"냉방능력 > 최소 ~ 최대 (kcal/h)":{"value":"1 721~6 207","unit":"kcal/h"},"난방능력 > 정격":{"value":"6.00","unit":"kW"},"난방능력 > 정격 (kcal/h)":{"value":"5 162","unit":"kcal/h"},"난방능력 > 최소 ~ 최대":{"value":"2.10~8.50","unit":"kW"},"난방능력 > 최소 ~ 최대 (kcal/h)":{"value":"1 807~7 328","unit":"kcal/h"},"소비전력(냉방) > 정격":{"value":"1.50","unit":"kW"},"소비전력(냉방) > 최소 ~ 최대":{"value":"0.40~2.65","unit":"kW"},"소비전력(난방) > 정격":{"value":"1.65","unit":"kW"},"소비전력(난방) > 최소 ~ 최대":{"value":"0.41 ~ 3.05","unit":"kW"},"효율 > CSPF":{"value":"6.000","unit":"W/W"},"효율 > HSPF":{"value":"3.390","unit":"W/W"},"연간에너지소비 > 냉방 / 난방":{"value":"682.5 / 2708.6","unit":"kWh"},"운전전류(냉방) > 정격":{"value":"6.80","unit":"A"},"운전전류(난방) > 정격":{"value":"7.50","unit":"A"},"운전전류 > 최대 운전전류":{"value":"16.00","unit":"A"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"1.400","unit":"kg"},"냉매 > 추가 냉매량":{"value":"30","unit":"g/m"},"냉매 > 추가 충진 기준길이":{"value":"5","unit":"m"},"냉매 > 표준냉매량(PAC)":{"value":"1.4","unit":"kg"},"냉매 > 표준냉매량 기준길이(PAC)":{"value":"5","unit":"m"},"냉매 배관경 > 액관":{"value":"Φ6.35 (1/4)","unit":"mm(inch)"},"냉매 배관경 > 가스관":{"value":"Φ12.7 (1/2)","unit":"mm(inch)"},"배관 길이 제한 > 실내외기 간(기준 / 최대 / 최소)":{"value":"5/50/5","unit":"m"},"낙차 제한 > 실내외기 간(최대)":{"value":"30","unit":"m"},"실외기 소음(음압 레벨) > 냉방 / 난방 (@ 1.5m height)":{"value":"59/59","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 x 4C","unit":"mm² × cores"},"연결전선 > 주 전원선(H07RN-F,접지포함)":{"value":"2.5 x 3C","unit":"mm² × cores"},"전기특성치 > 차단기(ELCB)":{"value":"20","unit":"A"},"구분 > 샤시명":{"value":"U24A","unit":null},"전원 > Case 1 (V, Phase, Hz)":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1) (V)":{"value":"187 ~ 253","unit":"V"},"실외 송풍기 > 형식":{"value":"Propeller","unit":null},"실외 송풍기 > 풍량(최대)":{"value":"50 x 1","unit":"m³/min x No."},"실외 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실외 팬모터 > 정격출력":{"value":"85 x 1","unit":"W x No."},"압축기 > 형식":{"value":"Twin Rotary","unit":null},"압축기 > 모터타입":{"value":"BLDC","unit":null},"압축기 > 모터출력":{"value":"1 500 x 1","unit":"W x No."},"압축기 > 오일명칭(윤활유)":{"value":"P0E VG74","unit":null},"열교환기 > 열 x 단 x FPI":{"value":"2 x 28 x 14","unit":null},"열교환기 > No.":{"value":"1","unit":null},"제품치수 > 본체치수(W x H x D)":{"value":"870 x 650 x 330","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"1 041 x 693 x 456","unit":"mm"},"제품중량 > 본체중량":{"value":"40.50","unit":"kg"},"제품중량 > 포장중량":{"value":"44.00","unit":"kg"},"외관 > Color":{"value":"Warm Gray","unit":null},"보호장치 / 제어 > 결빙 방지":{"value":"O","unit":null},"보호장치 / 제어 > 토출온도 제어":{"value":"O","unit":null},"보호장치 / 제어 > 압축기 보호":{"value":"O","unit":null},"냉매 > 종류 #2":{"value":"R410A","unit":null},"냉매 > 제어방식":{"value":"Electonic Expansion Valve","unit":null},"냉매 배관 연결부 > 액관":{"value":"Φ6.35 (1/4)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ12.7 (1/2)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"연결전선 > 주 전원선(H07RN-F,접지포함) (mm² × cores)":{"value":"2.5 x 3C","unit":"mm² × cores"}},"source":"KR_Single_Universal_프리미엄PLUS_MFL69921926_250612_spec.xlsx | ODU1"},{"seriesCode":"S_SINGLE__UNIVERSAL__OUT_SINGLE","modelCode":"PUW0830R2L + PNW0830R2L","equipmentCode":null,"horsepower":null,"coolingW":8300,"heatingW":9200,"maxConnections":null,"status":"DRAFT","specData":{"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"187~253","unit":"V"},"냉방능력 > 정격":{"value":"8.30","unit":"kW"},"냉방능력 > 정격 (kcal/h)":{"value":"7 141","unit":"kcal/h"},"냉방능력 > 현열":{"value":"6.40","unit":"kW"},"냉방능력 > 최소 ~ 최대":{"value":"3.00~10.50","unit":"kW"},"냉방능력 > 최소 ~ 최대 (kcal/h)":{"value":"2 581~9 052","unit":"kcal/h"},"난방능력 > 정격":{"value":"9.20","unit":"kW"},"난방능력 > 정격 (kcal/h)":{"value":"7 916","unit":"kcal/h"},"난방능력 > 최소 ~ 최대":{"value":"3.60~12.60","unit":"kW"},"난방능력 > 최소 ~ 최대 (kcal/h)":{"value":"3 097~10 862","unit":"kcal/h"},"소비전력(냉방) > 정격":{"value":"2.80","unit":"kW"},"소비전력(냉방) > 최소 ~ 최대":{"value":"0.60~3.40","unit":"kW"},"소비전력(난방) > 정격":{"value":"2.80","unit":"kW"},"소비전력(난방) > 최소 ~ 최대":{"value":"0.7 ~ 3.9","unit":"kW"},"효율 > CSPF":{"value":"5.460","unit":"W/W"},"효율 > HSPF":{"value":"2.870","unit":"W/W"},"운전전류(냉방) > 정격":{"value":"12.70","unit":"A"},"운전전류(난방) > 정격":{"value":"12.70","unit":"A"},"운전전류 > 최대 운전전류":{"value":"19.00","unit":"A"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"2.200","unit":"kg"},"냉매 > 추가 냉매량":{"value":"40","unit":"g/m"},"냉매 > 추가 충진 기준길이":{"value":"5","unit":"m"},"냉매 > 표준냉매량(PAC)":{"value":"2.2","unit":"kg"},"냉매 > 표준냉매량 기준길이(PAC)":{"value":"5","unit":"m"},"냉매 배관경 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관경 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"배관 길이 제한 > 실내외기 간(기준 / 최대 / 최소)":{"value":"5/50/5","unit":"m"},"낙차 제한 > 실내외기 간(최대)":{"value":"30","unit":"m"},"실외기 소음(음압 레벨) > 냉방 / 난방 (@ 1.5m height)":{"value":"60/63","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 x 4C","unit":"mm² × cores"},"연결전선 > 주 전원선(H07RN-F,접지포함)":{"value":"4.0 x 3C","unit":"mm² × cores"},"전기특성치 > 차단기(ELCB)":{"value":"30","unit":"A"},"구분 > 샤시명":{"value":"U36A","unit":null},"전원 > Case 1 (V, Phase, Hz)":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1) (V)":{"value":"187~253","unit":"V"},"실외 송풍기 > 형식":{"value":"Propeller","unit":null},"실외 송풍기 > 풍량(최대)":{"value":"60 x 1","unit":"m³/min x No."},"실외 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실외 팬모터 > 정격출력":{"value":"124 x 1","unit":"W x No."},"압축기 > 형식":{"value":"INV Twin Rotary","unit":null},"압축기 > 모터타입":{"value":"DC Brushless Motor","unit":null},"압축기 > 모터출력":{"value":"1 600 × 1","unit":"W x No."},"압축기 > 오일명칭(윤활유)":{"value":"POE VG74","unit":null},"열교환기 > 열 x 단 x FPI":{"value":"2 x 38 x 14","unit":null},"열교환기 > No.":{"value":"1","unit":null},"제품치수 > 본체치수(W x H x D)":{"value":"950 x 834 x 330","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"1 140 x 918 x 461","unit":"mm"},"제품중량 > 본체중량":{"value":"55.00","unit":"kg"},"제품중량 > 포장중량":{"value":"62.30","unit":"kg"},"외관 > Color":{"value":"Warm Gray","unit":null},"보호장치 / 제어 > 고압보호":{"value":"O","unit":null},"보호장치 / 제어 > 결빙 방지":{"value":"O","unit":null},"보호장치 / 제어 > 토출온도 제어":{"value":"O","unit":null},"보호장치 / 제어 > 압축기 보호":{"value":"O","unit":null},"냉매 > 종류 #2":{"value":"R410A","unit":null},"냉매 > 제어방식":{"value":"Electronic Expansion Valve","unit":null},"냉매 배관 연결부 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"연결전선 > 주 전원선(H07RN-F,접지포함) (mm² × cores)":{"value":"4.0x3C","unit":"mm² × cores"}},"source":"KR_Single_Universal_프리미엄_MFL69921927_250612_spec.xlsx | ODU2"},{"seriesCode":"S_SINGLE__UNIVERSAL__OUT_SINGLE","modelCode":"PUW0830R2SL + PNW0830R2SL","equipmentCode":null,"horsepower":null,"coolingW":8300,"heatingW":9200,"maxConnections":null,"status":"DRAFT","specData":{"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"187~253","unit":"V"},"냉방능력 > 정격":{"value":"8.30","unit":"kW"},"냉방능력 > 정격 (kcal/h)":{"value":"7 141","unit":"kcal/h"},"냉방능력 > 현열":{"value":"6.40","unit":"kW"},"냉방능력 > 최소 ~ 최대":{"value":"3.00~10.50","unit":"kW"},"냉방능력 > 최소 ~ 최대 (kcal/h)":{"value":"2 581~9 052","unit":"kcal/h"},"난방능력 > 정격":{"value":"9.20","unit":"kW"},"난방능력 > 정격 (kcal/h)":{"value":"7 916","unit":"kcal/h"},"난방능력 > 최소 ~ 최대":{"value":"3.60~12.60","unit":"kW"},"난방능력 > 최소 ~ 최대 (kcal/h)":{"value":"3 097~10 862","unit":"kcal/h"},"소비전력(냉방) > 정격":{"value":"2.80","unit":"kW"},"소비전력(냉방) > 최소 ~ 최대":{"value":"0.60~3.40","unit":"kW"},"소비전력(난방) > 정격":{"value":"2.80","unit":"kW"},"소비전력(난방) > 최소 ~ 최대":{"value":"0.7 ~ 3.9","unit":"kW"},"효율 > CSPF":{"value":"5.460","unit":"W/W"},"효율 > HSPF":{"value":"2.870","unit":"W/W"},"연간에너지소비 > 냉방 / 난방":{"value":"1193.5 / 5170.6","unit":"kWh"},"운전전류(냉방) > 정격":{"value":"12.70","unit":"A"},"운전전류(난방) > 정격":{"value":"12.70","unit":"A"},"운전전류 > 최대 운전전류":{"value":"19.00","unit":"A"},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"2.200","unit":"kg"},"냉매 > 추가 냉매량":{"value":"40","unit":"g/m"},"냉매 > 추가 충진 기준길이":{"value":"5","unit":"m"},"냉매 > 표준냉매량(PAC)":{"value":"2.2","unit":"kg"},"냉매 > 표준냉매량 기준길이(PAC)":{"value":"5","unit":"m"},"냉매 배관경 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관경 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"배관 길이 제한 > 실내외기 간(기준 / 최대 / 최소)":{"value":"5/50/5","unit":"m"},"낙차 제한 > 실내외기 간(최대)":{"value":"30","unit":"m"},"실외기 소음(음압 레벨) > 냉방 / 난방 (@ 1.5m height)":{"value":"60/63","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 x 4C","unit":"mm² × cores"},"연결전선 > 주 전원선(H07RN-F,접지포함)":{"value":"4.0 x 3C","unit":"mm² × cores"},"전기특성치 > 차단기(ELCB)":{"value":"30","unit":"A"},"구분 > 샤시명":{"value":"U36A","unit":null},"전원 > Case 1 (V, Phase, Hz)":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1) (V)":{"value":"187~253","unit":"V"},"실외 송풍기 > 형식":{"value":"Propeller","unit":null},"실외 송풍기 > 풍량(최대)":{"value":"60 x 1","unit":"m³/min x No."},"실외 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실외 팬모터 > 정격출력":{"value":"124 x 1","unit":"W x No."},"압축기 > 형식":{"value":"INV Twin Rotary","unit":null},"압축기 > 모터타입":{"value":"DC Brushless Motor","unit":null},"압축기 > 모터출력":{"value":"1 600 × 1","unit":"W x No."},"압축기 > 오일명칭(윤활유)":{"value":"POE VG74","unit":null},"열교환기 > 열 x 단 x FPI":{"value":"2 x 38 x 14","unit":null},"열교환기 > No.":{"value":"1","unit":null},"제품치수 > 본체치수(W x H x D)":{"value":"950 x 834 x 330","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"1 140 x 918 x 461","unit":"mm"},"제품중량 > 본체중량":{"value":"55.00","unit":"kg"},"제품중량 > 포장중량":{"value":"62.30","unit":"kg"},"외관 > Color":{"value":"Warm Gray","unit":null},"보호장치 / 제어 > 고압보호":{"value":"O","unit":null},"보호장치 / 제어 > 결빙 방지":{"value":"O","unit":null},"보호장치 / 제어 > 토출온도 제어":{"value":"O","unit":null},"보호장치 / 제어 > 압축기 보호":{"value":"O","unit":null},"냉매 > 종류 #2":{"value":"R410A","unit":null},"냉매 > 제어방식":{"value":"Electronic Expansion Valve","unit":null},"냉매 배관 연결부 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"연결전선 > 주 전원선(H07RN-F,접지포함) (mm² × cores)":{"value":"4.0x3C","unit":"mm² × cores"}},"source":"KR_Single_Universal_프리미엄PLUS_MFL69921926_250612_spec.xlsx | ODU1"},{"seriesCode":"S_SINGLE__UNIVERSAL__OUT_SINGLE","modelCode":"PUW1100U2HR + PNW1100U2HR","equipmentCode":null,"horsepower":null,"coolingW":11000,"heatingW":13200,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"U60A","unit":null},"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"198 ~ 242","unit":"V"},"냉방능력 > 정격":{"value":"11.00","unit":"kW"},"냉방능력 > 정격 (kcal/h)":{"value":"9 464","unit":"kcal/h"},"냉방능력 > 최소 ~ 최대":{"value":"4.45~15.00","unit":"kW"},"냉방능력 > 최소 ~ 최대 (kcal/h)":{"value":"3 828~12 906","unit":"kcal/h"},"난방능력 > 정격":{"value":"13.20","unit":"kW"},"난방능력 > 정격 (kcal/h)":{"value":"11 358","unit":"kcal/h"},"난방능력 > 최소 ~ 최대":{"value":"6.00~17.00","unit":"kW"},"난방능력 > 최소 ~ 최대 (kcal/h)":{"value":"5 163~14 627","unit":"kcal/h"},"소비전력(냉방) > 정격":{"value":"2.60","unit":"kW"},"소비전력(냉방) > 최소 ~ 최대":{"value":"0.71~4.90","unit":"kW"},"소비전력(난방) > 정격":{"value":"2.88","unit":"kW"},"소비전력(난방) > 최소 ~ 최대":{"value":"1.01~5.10","unit":"kW"},"효율 > CSPF":{"value":"6.700","unit":"W/W"},"효율 > HSPF":{"value":"4.130","unit":"W/W"},"운전전류(냉방) > 정격":{"value":"11.90","unit":"A"},"운전전류(난방) > 정격":{"value":"13.10","unit":"A"},"운전전류 > 최대":{"value":"27.00","unit":"A"},"실외 송풍기 > 형식":{"value":"프로펠러식","unit":null},"실외 송풍기 > 수량":{"value":"2","unit":"EA"},"실외 송풍기 > 풍량(최대)":{"value":"60 x 2","unit":"m³/min"},"실외 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실외 팬모터 > 정격출력":{"value":"124 x 2","unit":"W x No."},"압축기 > 형식":{"value":"LG 인버터 스크롤","unit":null},"압축기 > 모터타입":{"value":"BLDC","unit":null},"압축기 > 모터출력":{"value":"3 198 x 1","unit":"W x No."},"압축기 > 오일명칭(윤활유)":{"value":"PVE","unit":null},"압축기 > 오일 충진량":{"value":"1 100 X 1","unit":"cc x No."},"열교환기 > 열 x 단 x FPI":{"value":"3 x 32 x 14","unit":null},"열교환기 > No.":{"value":"2","unit":null},"제품치수 > 본체치수(W x H x D)":{"value":"950 x 1 380 x 330","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"1 147 x 1 463 x 461","unit":"mm"},"제품중량 > 본체중량":{"value":"90.5","unit":"kg"},"제품중량 > 포장중량":{"value":"95.0","unit":"kg"},"외관 > Color":{"value":"Warm Gray","unit":null},"보호장치 / 제어 > 고압보호":{"value":"O","unit":null},"보호장치 / 제어 > 결빙 방지":{"value":"O","unit":null},"보호장치 / 제어 > 토출온도 제어":{"value":"O","unit":null},"보호장치 / 제어 > 압축기 보호":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"4.200","unit":"kg"},"냉매 > 추가 냉매량":{"value":"40","unit":"g/m"},"냉매 > 추가 충진 기준길이":{"value":"5","unit":"m"},"냉매 > 제어방식":{"value":"Electronic Expansion Valve","unit":null},"냉매 연결 배관경 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 연결 배관경 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"배관 길이 제한 > 실내외기 간(기준 / 최대 / 최소)":{"value":"5 / 50 / 5","unit":"m"},"낙차 제한 > 실내외기 간(최대)":{"value":"30","unit":"m"},"실외기 소음(음압 레벨) > 냉방 / 난방 (@ 1.5m height)":{"value":"62.0 / 64.0","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 x 4C","unit":"mm² × cores"},"연결전선 > 주 전원선(H07RN-F,접지포함)":{"value":"6.0 x 3C","unit":"mm² × cores"},"전기특성치 > 차단기(ELCB)":{"value":"40","unit":"A"}},"source":"KR_SINGLE_Domestic_프리미엄_MFL69221929_20260316_spec.xlsx | ODU"},{"seriesCode":"S_SINGLE__UNIVERSAL__OUT_SINGLE","modelCode":"PUW1100U9HR + PNW1100U9HR","equipmentCode":null,"horsepower":null,"coolingW":11000,"heatingW":13200,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"U60A","unit":null},"전원 > Case 1":{"value":"380, 3상(4선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"342 ~ 418","unit":"V"},"냉방능력 > 정격":{"value":"11.00","unit":"kW"},"냉방능력 > 정격 (kcal/h)":{"value":"9 464","unit":"kcal/h"},"냉방능력 > 최소 ~ 최대":{"value":"4.45~15.50","unit":"kW"},"냉방능력 > 최소 ~ 최대 (kcal/h)":{"value":"3 828~13 336","unit":"kcal/h"},"난방능력 > 정격":{"value":"13.20","unit":"kW"},"난방능력 > 정격 (kcal/h)":{"value":"11 358","unit":"kcal/h"},"난방능력 > 최소 ~ 최대":{"value":"6.00~18.20","unit":"kW"},"난방능력 > 최소 ~ 최대 (kcal/h)":{"value":"5 162~15 659","unit":"kcal/h"},"소비전력(냉방) > 정격":{"value":"2.60","unit":"kW"},"소비전력(냉방) > 최소 ~ 최대":{"value":"0.71~5.25","unit":"kW"},"소비전력(난방) > 정격":{"value":"2.88","unit":"kW"},"소비전력(난방) > 최소 ~ 최대":{"value":"1.01~5.80","unit":"kW"},"효율 > CSPF":{"value":"6.700","unit":"W/W"},"효율 > HSPF":{"value":"4.130","unit":"W/W"},"운전전류(냉방) > 정격":{"value":"4.00","unit":"A"},"운전전류(난방) > 정격":{"value":"4.40","unit":"A"},"운전전류 > 최대":{"value":"14.00","unit":"A"},"실외 송풍기 > 형식":{"value":"프로펠러식","unit":null},"실외 송풍기 > 수량":{"value":"2","unit":"EA"},"실외 송풍기 > 풍량(최대)":{"value":"60 x 2","unit":"m³/min"},"실외 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실외 팬모터 > 정격출력":{"value":"124 x 2","unit":"W x No."},"압축기 > 형식":{"value":"LG 인버터 스크롤","unit":null},"압축기 > 모터타입":{"value":"BLDC","unit":null},"압축기 > 모터출력":{"value":"3 198 x 1","unit":"W x No."},"압축기 > 오일명칭(윤활유)":{"value":"PVE","unit":null},"압축기 > 오일 충진량":{"value":"1 100 X 1","unit":"cc x No."},"열교환기 > 열 x 단 x FPI":{"value":"3 x 32 x 14","unit":null},"열교환기 > No.":{"value":"2","unit":null},"제품치수 > 본체치수(W x H x D)":{"value":"950 x 1 380 x 330","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"1 147 x 1 463 x 461","unit":"mm"},"제품중량 > 본체중량":{"value":"90.5","unit":"kg"},"제품중량 > 포장중량":{"value":"95.0","unit":"kg"},"외관 > Color":{"value":"Warm Gray","unit":null},"보호장치 / 제어 > 고압보호":{"value":"O","unit":null},"보호장치 / 제어 > 결빙 방지":{"value":"O","unit":null},"보호장치 / 제어 > 토출온도 제어":{"value":"O","unit":null},"보호장치 / 제어 > 압축기 보호":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"4.200","unit":"kg"},"냉매 > 추가 냉매량":{"value":"40","unit":"g/m"},"냉매 > 추가 충진 기준길이":{"value":"5","unit":"m"},"냉매 > 제어방식":{"value":"Electronic Expansion Valve","unit":null},"냉매 연결 배관경 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 연결 배관경 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"배관 길이 제한 > 실내외기 간(기준 / 최대 / 최소)":{"value":"5 / 50 / 5","unit":"m"},"낙차 제한 > 실내외기 간(최대)":{"value":"30","unit":"m"},"실외기 소음(음압 레벨) > 냉방 / 난방 (@ 1.5m height)":{"value":"62.0 / 64.0","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 x 4C","unit":"mm² × cores"},"연결전선 > 주 전원선(H07RN-F,접지포함)":{"value":"2.5 x 5C","unit":"mm² × cores"},"전기특성치 > 차단기(ELCB)":{"value":"20","unit":"A"}},"source":"KR_SINGLE_Domestic_프리미엄_MFL69221929_20260316_spec.xlsx | ODU"},{"seriesCode":"S_SINGLE__UNIVERSAL__OUT_SINGLE","modelCode":"PUW1300U2HR + PNW1300U2HR","equipmentCode":null,"horsepower":null,"coolingW":13000,"heatingW":15000,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"U60A","unit":null},"전원 > Case 1":{"value":"220, 1상(2선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"198 ~ 242","unit":"V"},"냉방능력 > 정격":{"value":"13.00","unit":"kW"},"냉방능력 > 정격 (kcal/h)":{"value":"11 185","unit":"kcal/h"},"냉방능력 > 최소 ~ 최대":{"value":"4.45~15.90","unit":"kW"},"냉방능력 > 최소 ~ 최대 (kcal/h)":{"value":"3 828~13 680","unit":"kcal/h"},"난방능력 > 정격":{"value":"15.00","unit":"kW"},"난방능력 > 정격 (kcal/h)":{"value":"12 906","unit":"kcal/h"},"난방능력 > 최소 ~ 최대":{"value":"6.00~17.90","unit":"kW"},"난방능력 > 최소 ~ 최대 (kcal/h)":{"value":"5 162~15 401","unit":"kcal/h"},"소비전력(냉방) > 정격":{"value":"3.35","unit":"kW"},"소비전력(냉방) > 최소 ~ 최대":{"value":"0.71~5.25","unit":"kW"},"소비전력(난방) > 정격":{"value":"3.50","unit":"kW"},"소비전력(난방) > 최소 ~ 최대":{"value":"1.01~5.55","unit":"kW"},"효율 > CSPF":{"value":"6.690","unit":"W/W"},"효율 > HSPF":{"value":"4.120","unit":"W/W"},"운전전류(냉방) > 정격":{"value":"15.30","unit":"A"},"운전전류(난방) > 정격":{"value":"16.00","unit":"A"},"운전전류 > 최대":{"value":"27.00","unit":"A"},"실외 송풍기 > 형식":{"value":"프로펠러식","unit":null},"실외 송풍기 > 수량":{"value":"2","unit":"EA"},"실외 송풍기 > 풍량(최대)":{"value":"60 x 2","unit":"m³/min"},"실외 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실외 팬모터 > 정격출력":{"value":"124 x 2","unit":"W x No."},"압축기 > 형식":{"value":"LG 인버터 스크롤","unit":null},"압축기 > 모터타입":{"value":"BLDC","unit":null},"압축기 > 모터출력":{"value":"3 198 x 1","unit":"W x No."},"압축기 > 오일명칭(윤활유)":{"value":"PVE","unit":null},"압축기 > 오일 충진량":{"value":"1 100 X 1","unit":"cc x No."},"열교환기 > 열 x 단 x FPI":{"value":"3 x 32 x 14","unit":null},"열교환기 > No.":{"value":"2","unit":null},"제품치수 > 본체치수(W x H x D)":{"value":"950 x 1 380 x 330","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"1 147 x 1 463 x 461","unit":"mm"},"제품중량 > 본체중량":{"value":"90.5","unit":"kg"},"제품중량 > 포장중량":{"value":"95.0","unit":"kg"},"외관 > Color":{"value":"Warm Gray","unit":null},"보호장치 / 제어 > 고압보호":{"value":"O","unit":null},"보호장치 / 제어 > 결빙 방지":{"value":"O","unit":null},"보호장치 / 제어 > 토출온도 제어":{"value":"O","unit":null},"보호장치 / 제어 > 압축기 보호":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"4.200","unit":"kg"},"냉매 > 추가 냉매량":{"value":"40","unit":"g/m"},"냉매 > 추가 충진 기준길이":{"value":"5","unit":"m"},"냉매 > 제어방식":{"value":"Electronic Expansion Valve","unit":null},"냉매 연결 배관경 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 연결 배관경 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"배관 길이 제한 > 실내외기 간(기준 / 최대 / 최소)":{"value":"5 / 50 / 5","unit":"m"},"낙차 제한 > 실내외기 간(최대)":{"value":"30","unit":"m"},"실외기 소음(음압 레벨) > 냉방 / 난방 (@ 1.5m height)":{"value":"62.0 / 64.0","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 x 4C","unit":"mm² × cores"},"연결전선 > 주 전원선(H07RN-F,접지포함)":{"value":"6.0 x 3C","unit":"mm² × cores"},"전기특성치 > 차단기(ELCB)":{"value":"40","unit":"A"}},"source":"KR_SINGLE_Domestic_프리미엄_MFL69221929_20260316_spec.xlsx | ODU"},{"seriesCode":"S_SINGLE__UNIVERSAL__OUT_SINGLE","modelCode":"PUW1300U9HR + PNW1300U9HR","equipmentCode":null,"horsepower":null,"coolingW":13000,"heatingW":15000,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"U60A","unit":null},"전원 > Case 1":{"value":"380, 3상(4선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"342 ~ 418","unit":"V"},"냉방능력 > 정격":{"value":"13.00","unit":"kW"},"냉방능력 > 정격 (kcal/h)":{"value":"11 185","unit":"kcal/h"},"냉방능력 > 최소 ~ 최대":{"value":"4.45~16.50","unit":"kW"},"냉방능력 > 최소 ~ 최대 (kcal/h)":{"value":"3 828~14 196","unit":"kcal/h"},"난방능력 > 정격":{"value":"15.00","unit":"kW"},"난방능력 > 정격 (kcal/h)":{"value":"12 906","unit":"kcal/h"},"난방능력 > 최소 ~ 최대":{"value":"6.00~19.80","unit":"kW"},"난방능력 > 최소 ~ 최대 (kcal/h)":{"value":"5 162~17 036","unit":"kcal/h"},"소비전력(냉방) > 정격":{"value":"3.35","unit":"kW"},"소비전력(냉방) > 최소 ~ 최대":{"value":"0.71~5.35","unit":"kW"},"소비전력(난방) > 정격":{"value":"3.50","unit":"kW"},"소비전력(난방) > 최소 ~ 최대":{"value":"1.01~5.80","unit":"kW"},"효율 > CSPF":{"value":"6.700","unit":"W/W"},"효율 > HSPF":{"value":"4.130","unit":"W/W"},"운전전류(냉방) > 정격":{"value":"5.10","unit":"A"},"운전전류(난방) > 정격":{"value":"5.40","unit":"A"},"운전전류 > 최대":{"value":"14.00","unit":"A"},"실외 송풍기 > 형식":{"value":"프로펠러식","unit":null},"실외 송풍기 > 수량":{"value":"2","unit":"EA"},"실외 송풍기 > 풍량(최대)":{"value":"60 x 2","unit":"m³/min"},"실외 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실외 팬모터 > 정격출력":{"value":"124 x 2","unit":"W x No."},"압축기 > 형식":{"value":"LG 인버터 스크롤","unit":null},"압축기 > 모터타입":{"value":"BLDC","unit":null},"압축기 > 모터출력":{"value":"3 198 x 1","unit":"W x No."},"압축기 > 오일명칭(윤활유)":{"value":"PVE","unit":null},"압축기 > 오일 충진량":{"value":"1 100 X 1","unit":"cc x No."},"열교환기 > 열 x 단 x FPI":{"value":"3 x 32 x 14","unit":null},"열교환기 > No.":{"value":"2","unit":null},"제품치수 > 본체치수(W x H x D)":{"value":"950 x 1 380 x 330","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"1 147 x 1 463 x 461","unit":"mm"},"제품중량 > 본체중량":{"value":"90.5","unit":"kg"},"제품중량 > 포장중량":{"value":"95.0","unit":"kg"},"외관 > Color":{"value":"Warm Gray","unit":null},"보호장치 / 제어 > 고압보호":{"value":"O","unit":null},"보호장치 / 제어 > 결빙 방지":{"value":"O","unit":null},"보호장치 / 제어 > 토출온도 제어":{"value":"O","unit":null},"보호장치 / 제어 > 압축기 보호":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"4.200","unit":"kg"},"냉매 > 추가 냉매량":{"value":"40","unit":"g/m"},"냉매 > 추가 충진 기준길이":{"value":"5","unit":"m"},"냉매 > 제어방식":{"value":"Electronic Expansion Valve","unit":null},"냉매 연결 배관경 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 연결 배관경 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"배관 길이 제한 > 실내외기 간(기준 / 최대 / 최소)":{"value":"5 / 50 / 5","unit":"m"},"낙차 제한 > 실내외기 간(최대)":{"value":"30","unit":"m"},"실외기 소음(음압 레벨) > 냉방 / 난방 (@ 1.5m height)":{"value":"62.0 / 64.0","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 x 4C","unit":"mm² × cores"},"연결전선 > 주 전원선(H07RN-F,접지포함)":{"value":"2.5 x 5C","unit":"mm² × cores"},"전기특성치 > 차단기(ELCB)":{"value":"20","unit":"A"}},"source":"KR_SINGLE_Domestic_프리미엄_MFL69221929_20260316_spec.xlsx | ODU"},{"seriesCode":"S_SINGLE__UNIVERSAL__OUT_SINGLE","modelCode":"PUW1450U9HR + PNW1450U9HR","equipmentCode":null,"horsepower":null,"coolingW":14500,"heatingW":16700,"maxConnections":null,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"U60A","unit":null},"전원 > Case 1":{"value":"380, 3상(4선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"342 ~ 418","unit":"V"},"냉방능력 > 정격":{"value":"14.50","unit":"kW"},"냉방능력 > 정격 (kcal/h)":{"value":"12 470","unit":"kcal/h"},"냉방능력 > 최소 ~ 최대":{"value":"4.55~17.50","unit":"kW"},"냉방능력 > 최소 ~ 최대 (kcal/h)":{"value":"3 913~15 050","unit":"kcal/h"},"난방능력 > 정격":{"value":"16.70","unit":"kW"},"난방능력 > 정격 (kcal/h)":{"value":"14 362","unit":"kcal/h"},"난방능력 > 최소 ~ 최대":{"value":"6.00~21.00","unit":"kW"},"난방능력 > 최소 ~ 최대 (kcal/h)":{"value":"5 160~18 060","unit":"kcal/h"},"소비전력(냉방) > 정격":{"value":"3.85","unit":"kW"},"소비전력(냉방) > 최소 ~ 최대":{"value":"0.73~5.75","unit":"kW"},"소비전력(난방) > 정격":{"value":"3.95","unit":"kW"},"소비전력(난방) > 최소 ~ 최대":{"value":"1.01~6.10","unit":"kW"},"효율 > CSPF":{"value":"6.690","unit":"W/W"},"효율 > HSPF":{"value":"4.130","unit":"W/W"},"운전전류(냉방) > 정격":{"value":"5.80","unit":"A"},"운전전류(난방) > 정격":{"value":"6.00","unit":"A"},"운전전류 > 최대":{"value":"14.00","unit":"A"},"실외 송풍기 > 형식":{"value":"프로펠러식","unit":null},"실외 송풍기 > 수량":{"value":"2","unit":"EA"},"실외 송풍기 > 풍량(최대)":{"value":"60 x 2","unit":"m³/min"},"실외 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실외 팬모터 > 정격출력":{"value":"124 x 2","unit":"W x No."},"압축기 > 형식":{"value":"LG 인버터 스크롤","unit":null},"압축기 > 모터타입":{"value":"BLDC","unit":null},"압축기 > 모터출력":{"value":"3 198 x 1","unit":"W x No."},"압축기 > 오일명칭(윤활유)":{"value":"PVE","unit":null},"압축기 > 오일 충진량":{"value":"1 100 X 1","unit":"cc x No."},"열교환기 > 열 x 단 x FPI":{"value":"3 x 32 x 14","unit":null},"열교환기 > No.":{"value":"2","unit":null},"제품치수 > 본체치수(W x H x D)":{"value":"950 x 1 380 x 330","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"1 147 x 1 463 x 461","unit":"mm"},"제품중량 > 본체중량":{"value":"90.5","unit":"kg"},"제품중량 > 포장중량":{"value":"95.0","unit":"kg"},"외관 > Color":{"value":"Warm Gray","unit":null},"보호장치 / 제어 > 고압보호":{"value":"O","unit":null},"보호장치 / 제어 > 결빙 방지":{"value":"O","unit":null},"보호장치 / 제어 > 토출온도 제어":{"value":"O","unit":null},"보호장치 / 제어 > 압축기 보호":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"4.200","unit":"kg"},"냉매 > 추가 냉매량":{"value":"40","unit":"g/m"},"냉매 > 추가 충진 기준길이":{"value":"5","unit":"m"},"냉매 > 제어방식":{"value":"Electronic Expansion Valve","unit":null},"냉매 연결 배관경 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 연결 배관경 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 배관 연결부 > 배관연결타입(액관)":{"value":"플레어","unit":null},"냉매 배관 연결부 > 배관연결타입(가스관)":{"value":"플레어","unit":null},"배관 길이 제한 > 실내외기 간(기준 / 최대 / 최소)":{"value":"5 / 50 / 5","unit":"m"},"낙차 제한 > 실내외기 간(최대)":{"value":"30","unit":"m"},"실외기 소음(음압 레벨) > 냉방 / 난방 (@ 1.5m height)":{"value":"62.0 / 64.0","unit":"dB(A)"},"연결전선 > 전원/통신선(H07RN-F,접지포함)":{"value":"1.0 x 4C","unit":"mm² × cores"},"연결전선 > 주 전원선(H07RN-F,접지포함)":{"value":"2.5 x 5C","unit":"mm² × cores"},"전기특성치 > 차단기(ELCB)":{"value":"20","unit":"A"}},"source":"KR_SINGLE_Domestic_프리미엄_MFL69221929_20260316_spec.xlsx | ODU"},{"seriesCode":"S_SINGLE__UNIVERSAL__OUT_SINGLE","modelCode":"PUW145PF9SR","equipmentCode":null,"horsepower":null,"coolingW":14500,"heatingW":16700,"maxConnections":null,"status":"DRAFT","specData":{"전 원 > #1":{"value":"3, 4, 380, 60","unit":"Φ,선식,V,Hz"},"전 원 > 전압허용범위":{"value":"342~418","unit":"V"},"냉방능력 > 최소 ~ 정격 ~ 최대":{"value":"6 000 ~ 14 500 ~ -","unit":"W"},"냉방능력 > 최소 ~ 정격 ~ 최대 (kcal/h)":{"value":"5 160 ~ 12 465 ~ -","unit":"kcal/h"},"난방능력 > 최소 ~ 정격 ~ 최대":{"value":"6 700 ~ 16 700 ~ -","unit":"W"},"난방능력 > 최소 ~ 정격 ~ 최대 (kcal/h)":{"value":"5 765 ~ 14 370 ~ -","unit":"kcal/h"},"소비전력(냉방) > 최소 ~ 정격 ~ 최대":{"value":"0.98 ~ 3.85 ~ -","unit":"kW"},"소비전력(난방) > 최소 ~ 정격 ~ 최대":{"value":"1.20 ~ 3.95 ~ -","unit":"kW"},"효율 > EER":{"value":"3.77","unit":"W/W"},"효율 > COP":{"value":"4.23","unit":"W/W"},"운전전류(냉방) > 최소/정격/최대":{"value":"- / 6.50 / -","unit":"A"},"운전전류(난방) > 최소/정격/최대":{"value":"- / 6.60 / -","unit":"A"},"운전전류 > 최대 운전전류":{"value":"14","unit":"A"},"실외 송풍기 > 형식":{"value":"Propeller","unit":null},"실외 송풍기 > 풍량(최대)":{"value":"60 x 2","unit":"㎥/min x No."},"실외 팬모터 > 모터형식":{"value":"BLDC","unit":null},"실외 팬모터 > 정격출력":{"value":"124 x 2","unit":"W x No."},"압축기 > 형식":{"value":"Scroll","unit":null},"압축기 > 모터출력":{"value":"3 198 x 1","unit":"W x No."},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"압축기 > 오일 충진량":{"value":"1 100 x 1","unit":"cc x No."},"제품치수 > 본체치수(W x H x D)":{"value":"950 x 1 380 x 330","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"1 147 x 1 463 x 461","unit":"mm"},"제품중량 > 본체중량":{"value":"95.0","unit":"kg"},"제품중량 > 포장중량":{"value":"99.0","unit":"kg"},"외관 > Color":{"value":"Warm Gray","unit":null},"외관 > RAL Code":{"value":"RAL 7044","unit":null},"보호장치 / 제어 > 고압보호":{"value":"O","unit":null},"보호장치 / 제어 > 결빙 방지":{"value":"O","unit":null},"보호장치 / 제어 > 토출온도 제어":{"value":"O","unit":null},"보호장치 / 제어 > 압축기 보호":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"4.6","unit":"kg"},"냉매 > 추가 냉매량":{"value":"40","unit":"g/m"},"냉매 > 추가 충진 기준길이":{"value":"5","unit":"m"},"냉매 > 제어방식":{"value":"전자팽창밸브","unit":null},"냉매 배관경 > 액관":{"value":"Φ9.52 (3/8)","unit":"mm(inch)"},"냉매 배관경 > 가스관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"배관 길이 제한 > 실내외기 간 (기준 / 최대 / 최소)":{"value":"5 / 50 / 5","unit":"m"},"낙차 제한 > 실내외기 간(최대)":{"value":"30","unit":"m"},"소음(음압 레벨) > 냉방 / 난방 (PDB기준, 1.5m)":{"value":"62 / 64","unit":"dB(A)"},"연결전선 > 주 전원선(H07RN-F, 접지포함)":{"value":"2.5 X 5C","unit":"mm² × cores"},"차단기(ELCB)":{"value":"20","unit":"A"}},"source":"KR_SINGLE(R410A_60Hz)_1등급_HP_CST_PAC_MFL69921918_5CST0-03B_Feb.2025_spec.xlsx | 실외기"},{"seriesCode":"S_MULTI_V_WATER_5__OUT_WATER","modelCode":"RG-W161C9C","equipmentCode":null,"horsepower":16,"coolingW":44800,"heatingW":50400,"maxConnections":26,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"UWB+UWB","unit":null},"실외기 조합":{"value":"8+8","unit":null},"전원 > Case 1":{"value":"380, 3상(4선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"342~418","unit":"V"},"냉방능력 > 정격":{"value":"44.80","unit":"kW"},"냉방능력 > 정격 (kcal/h)":{"value":"38 546","unit":"kcal/h"},"난방능력 > 정격":{"value":"50.40","unit":"kW"},"난방능력 > 정격 (kcal/h)":{"value":"43 366","unit":"kcal/h"},"소비전력(냉방) > 정격":{"value":"6.50","unit":"kW"},"소비전력(난방) > 정격":{"value":"7.00","unit":"kW"},"운전전류(냉방) > 정격":{"value":"10.02","unit":"A"},"운전전류(난방) > 정격":{"value":"15.28","unit":"A"},"운전전류 > 최대 운전전류":{"value":"34.00","unit":"A"},"압축기 > 형식":{"value":"Hermetically Sealed Scroll","unit":null},"압축기 > 모터출력":{"value":"(5 300 x 1)+(5 300 x 1)","unit":"W x No."},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"판형 열교환기 > 형식":{"value":"Stainless Steel Plate","unit":null},"판형 열교환기 > 사용 최대 압력":{"value":"(45)+(45)","unit":"kg/cm²"},"정격유량":{"value":"(77)+(77)","unit":"LPM"},"수두손실":{"value":"(10.6)+(10.6)","unit":"kPa"},"제품치수 > 본체치수(W x H x D)":{"value":"(772 x 1 120 x 547)+(772 x 1 120 x 547)","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"(820 x 1 245 x 645)+(820 x 1 245 x 645)","unit":"mm"},"제품중량 > 본체중량":{"value":"(149)+(149)","unit":"kg"},"제품중량 > 포장중량":{"value":"(157)+(157)","unit":"kg"},"외관 > Color":{"value":"Morning Gray / Dawn Gray","unit":null},"보호장치 / 제어 > 고압보호":{"value":"O","unit":null},"보호장치 / 제어 > 토출온도제어장치":{"value":"O","unit":null},"보호장치 / 제어 > 압축기보호장치":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"(3.5)+(3.5)","unit":"kg"},"냉매 > 제어방식":{"value":"Electronic expansion valve","unit":null},"냉매 연결 배관경 > 액관":{"value":"Φ12.7 (1/2)","unit":"mm(inch)"},"냉매 연결 배관경 > 가스관":{"value":"Φ28.58 (1-1/8)","unit":"mm(inch)"},"배관 연결 타입 > 액관":{"value":"Brazing","unit":null},"배관 연결 타입 > 가스관":{"value":"Brazing","unit":null},"물 배관경 > 입구":{"value":"PT 40 + PT 40 (Internal Thread)","unit":"mm"},"물 배관경 > 출구":{"value":"PT 40 + PT 40 (Internal Thread)","unit":"mm"},"물 배관경 > 드레인":{"value":"PT 20 + PT 20 (External Thread)","unit":"mm"},"실외기 소음(음압 레벨) > 냉방 / 난방":{"value":"48.0 / 51.0","unit":"dB(A)"},"음압 레벨 측정 기준":{"value":"ISO 3745","unit":null},"연결전선 > 전원선(H07RN-F, 접지포함)":{"value":"6.0 × 5C","unit":"mm² × cores"},"연결전선 > 통신선(VCTF-SB)":{"value":"0.75 ~ 1.5 × 2C","unit":"mm² × cores"},"전기특성치 > 최소 회로 전류":{"value":"30.0","unit":"A"},"전기특성치 > 차단기(ELCB)":{"value":"40.0","unit":"A"},"전기특성치 > Total Over Current Amperes (TOCA)":{"value":"34.0","unit":"A"},"전기특성치 > 압축기 RLA (냉방)":{"value":"10.02","unit":"A"},"전기특성치 > 압축기 RLA (난방)":{"value":"15.28","unit":"A"},"연결가능 실내기 대수 > 최대 (조건부)":{"value":"26","unit":"Units"}},"source":"KR_MVW_ODU_MultiV_Water5_R410A_60Hz_HP_Domestic_MFL67730503_2025.07.04_spec.xlsx | Sheet"},{"seriesCode":"S_MULTI_V_WATER_5__OUT_WATER","modelCode":"RG-W181C9C","equipmentCode":null,"horsepower":18,"coolingW":50400,"heatingW":56700,"maxConnections":29,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"UWB+UWB","unit":null},"실외기 조합":{"value":"10+8","unit":null},"전원 > Case 1":{"value":"380, 3상(4선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"342~418","unit":"V"},"냉방능력 > 정격":{"value":"50.40","unit":"kW"},"냉방능력 > 정격 (kcal/h)":{"value":"43 365","unit":"kcal/h"},"난방능력 > 정격":{"value":"56.70","unit":"kW"},"난방능력 > 정격 (kcal/h)":{"value":"48 786","unit":"kcal/h"},"소비전력(냉방) > 정격":{"value":"7.44","unit":"kW"},"소비전력(난방) > 정격":{"value":"8.07","unit":"kW"},"운전전류(냉방) > 정격":{"value":"11.46","unit":"A"},"운전전류(난방) > 정격":{"value":"16.60","unit":"A"},"운전전류 > 최대 운전전류":{"value":"34.00","unit":"A"},"압축기 > 형식":{"value":"Hermetically Sealed Scroll","unit":null},"압축기 > 모터출력":{"value":"(5 300 x 1)+(5 300 x 1)","unit":"W x No."},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"판형 열교환기 > 형식":{"value":"Stainless Steel Plate","unit":null},"판형 열교환기 > 사용 최대 압력":{"value":"(45)+(45)","unit":"kg/cm²"},"정격유량":{"value":"(96)+(77)","unit":"LPM"},"수두손실":{"value":"(15.9)+(10.6)","unit":"kPa"},"제품치수 > 본체치수(W x H x D)":{"value":"(772 x 1 120 x 547)+(772 x 1 120 x 547)","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"(820 x 1 245 x 645)+(820 x 1 245 x 645)","unit":"mm"},"제품중량 > 본체중량":{"value":"(149)+(149)","unit":"kg"},"제품중량 > 포장중량":{"value":"(157)+(157)","unit":"kg"},"외관 > Color":{"value":"Morning Gray / Dawn Gray","unit":null},"보호장치 / 제어 > 고압보호":{"value":"O","unit":null},"보호장치 / 제어 > 토출온도제어장치":{"value":"O","unit":null},"보호장치 / 제어 > 압축기보호장치":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"(3.5)+(3.5)","unit":"kg"},"냉매 > 제어방식":{"value":"Electronic expansion valve","unit":null},"냉매 연결 배관경 > 액관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 연결 배관경 > 가스관":{"value":"Φ28.58 (1-1/8)","unit":"mm(inch)"},"배관 연결 타입 > 액관":{"value":"Brazing","unit":null},"배관 연결 타입 > 가스관":{"value":"Brazing","unit":null},"물 배관경 > 입구":{"value":"PT 40 + PT 40 (Internal Thread)","unit":"mm"},"물 배관경 > 출구":{"value":"PT 40 + PT 40 (Internal Thread)","unit":"mm"},"물 배관경 > 드레인":{"value":"PT 20 + PT 20 (External Thread)","unit":"mm"},"실외기 소음(음압 레벨) > 냉방 / 난방":{"value":"49.8 / 51.0","unit":"dB(A)"},"음압 레벨 측정 기준":{"value":"ISO 3745","unit":null},"연결전선 > 전원선(H07RN-F, 접지포함)":{"value":"6.0 × 5C","unit":"mm² × cores"},"연결전선 > 통신선(VCTF-SB)":{"value":"0.75 ~ 1.5 × 2C","unit":"mm² × cores"},"전기특성치 > 최소 회로 전류":{"value":"30.0","unit":"A"},"전기특성치 > 차단기(ELCB)":{"value":"40.0","unit":"A"},"전기특성치 > Total Over Current Amperes (TOCA)":{"value":"34.0","unit":"A"},"전기특성치 > 압축기 RLA (냉방)":{"value":"11.46","unit":"A"},"전기특성치 > 압축기 RLA (난방)":{"value":"16.60","unit":"A"},"연결가능 실내기 대수 > 최대 (조건부)":{"value":"29","unit":"Units"}},"source":"KR_MVW_ODU_MultiV_Water5_R410A_60Hz_HP_Domestic_MFL67730503_2025.07.04_spec.xlsx | Sheet"},{"seriesCode":"S_MULTI_V_WATER_5__OUT_WATER","modelCode":"RG-W221C9C","equipmentCode":null,"horsepower":22,"coolingW":61600,"heatingW":69300,"maxConnections":35,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"UWB+UWB","unit":null},"실외기 조합":{"value":"12+10","unit":null},"전원 > Case 1":{"value":"380, 3상(4선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"342~418","unit":"V"},"냉방능력 > 정격":{"value":"61.60","unit":"kW"},"냉방능력 > 정격 (kcal/h)":{"value":"53 002","unit":"kcal/h"},"난방능력 > 정격":{"value":"69.30","unit":"kW"},"난방능력 > 정격 (kcal/h)":{"value":"59 627","unit":"kcal/h"},"소비전력(냉방) > 정격":{"value":"9.33","unit":"kW"},"소비전력(난방) > 정격":{"value":"10.13","unit":"kW"},"운전전류(냉방) > 정격":{"value":"13.23","unit":"A"},"운전전류(난방) > 정격":{"value":"19.68","unit":"A"},"운전전류 > 최대 운전전류":{"value":"36.00","unit":"A"},"압축기 > 형식":{"value":"Hermetically Sealed Scroll","unit":null},"압축기 > 모터출력":{"value":"(5 300 x 1)+(5 300 x 1)","unit":"W x No."},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"판형 열교환기 > 형식":{"value":"Stainless Steel Plate","unit":null},"판형 열교환기 > 사용 최대 압력":{"value":"(45)+(45)","unit":"kg/cm²"},"정격유량":{"value":"(115)+(96)","unit":"LPM"},"수두손실":{"value":"(22.1)+(15.9)","unit":"kPa"},"제품치수 > 본체치수(W x H x D)":{"value":"(772 x 1 120 x 547)+(772 x 1 120 x 547)","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"(820 x 1 245 x 645)+(820 x 1 245 x 645)","unit":"mm"},"제품중량 > 본체중량":{"value":"(149)+(149)","unit":"kg"},"제품중량 > 포장중량":{"value":"(157)+(157)","unit":"kg"},"외관 > Color":{"value":"Morning Gray / Dawn Gray","unit":null},"보호장치 / 제어 > 고압보호":{"value":"O","unit":null},"보호장치 / 제어 > 토출온도제어장치":{"value":"O","unit":null},"보호장치 / 제어 > 압축기보호장치":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"(3.5)+(3.5)","unit":"kg"},"냉매 > 제어방식":{"value":"Electronic expansion valve","unit":null},"냉매 연결 배관경 > 액관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 연결 배관경 > 가스관":{"value":"Φ28.58 (1-1/8)","unit":"mm(inch)"},"배관 연결 타입 > 액관":{"value":"Brazing","unit":null},"배관 연결 타입 > 가스관":{"value":"Brazing","unit":null},"물 배관경 > 입구":{"value":"PT 40 + PT 40 (Internal Thread)","unit":"mm"},"물 배관경 > 출구":{"value":"PT 40 + PT 40 (Internal Thread)","unit":"mm"},"물 배관경 > 드레인":{"value":"PT 20 + PT 20 (External Thread)","unit":"mm"},"실외기 소음(음압 레벨) > 냉방 / 난방":{"value":"51.0 / 52.7","unit":"dB(A)"},"음압 레벨 측정 기준":{"value":"ISO 3745","unit":null},"연결전선 > 전원선(H07RN-F, 접지포함)":{"value":"10.0 × 5C","unit":"mm² × cores"},"연결전선 > 통신선(VCTF-SB)":{"value":"0.75 ~ 1.5 × 2C","unit":"mm² × cores"},"전기특성치 > 최소 회로 전류":{"value":"32.0","unit":"A"},"전기특성치 > 차단기(ELCB)":{"value":"45.0","unit":"A"},"전기특성치 > Total Over Current Amperes (TOCA)":{"value":"36.0","unit":"A"},"전기특성치 > 압축기 RLA (냉방)":{"value":"13.23","unit":"A"},"전기특성치 > 압축기 RLA (난방)":{"value":"19.68","unit":"A"},"연결가능 실내기 대수 > 최대 (조건부)":{"value":"35","unit":"Units"}},"source":"KR_MVW_ODU_MultiV_Water5_R410A_60Hz_HP_Domestic_MFL67730503_2025.07.04_spec.xlsx | Sheet"},{"seriesCode":"S_MULTI_V_WATER_5__OUT_WATER","modelCode":"RG-W241C9C","equipmentCode":null,"horsepower":24,"coolingW":67200,"heatingW":75600,"maxConnections":39,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"UWB+UWB","unit":null},"실외기 조합":{"value":"12+12","unit":null},"전원 > Case 1":{"value":"380, 3상(4선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"342~418","unit":"V"},"냉방능력 > 정격":{"value":"67.20","unit":"kW"},"냉방능력 > 정격 (kcal/h)":{"value":"57 820","unit":"kcal/h"},"난방능력 > 정격":{"value":"75.60","unit":"kW"},"난방능력 > 정격 (kcal/h)":{"value":"65 048","unit":"kcal/h"},"소비전력(냉방) > 정격":{"value":"10.28","unit":"kW"},"소비전력(난방) > 정격":{"value":"11.12","unit":"kW"},"운전전류(냉방) > 정격":{"value":"13.56","unit":"A"},"운전전류(난방) > 정격":{"value":"21.44","unit":"A"},"운전전류 > 최대 운전전류":{"value":"38.00","unit":"A"},"압축기 > 형식":{"value":"Hermetically Sealed Scroll","unit":null},"압축기 > 모터출력":{"value":"(5 300 x 1)+(5 300 x 1)","unit":"W x No."},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"판형 열교환기 > 형식":{"value":"Stainless Steel Plate","unit":null},"판형 열교환기 > 사용 최대 압력":{"value":"(45)+(45)","unit":"kg/cm²"},"정격유량":{"value":"(115)+(115)","unit":"LPM"},"수두손실":{"value":"(22.1)+(22.1)","unit":"kPa"},"제품치수 > 본체치수(W x H x D)":{"value":"(772 x 1 120 x 547)+(772 x 1 120 x 547)","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"(820 x 1 245 x 645)+(820 x 1 245 x 645)","unit":"mm"},"제품중량 > 본체중량":{"value":"(149)+(149)","unit":"kg"},"제품중량 > 포장중량":{"value":"(157)+(157)","unit":"kg"},"외관 > Color":{"value":"Morning Gray / Dawn Gray","unit":null},"보호장치 / 제어 > 고압보호":{"value":"O","unit":null},"보호장치 / 제어 > 토출온도제어장치":{"value":"O","unit":null},"보호장치 / 제어 > 압축기보호장치":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"(3.5)+(3.5)","unit":"kg"},"냉매 > 제어방식":{"value":"Electronic expansion valve","unit":null},"냉매 연결 배관경 > 액관":{"value":"Φ15.88 (5/8)","unit":"mm(inch)"},"냉매 연결 배관경 > 가스관":{"value":"Φ34.9 (1-3/8)","unit":"mm(inch)"},"배관 연결 타입 > 액관":{"value":"Brazing","unit":null},"배관 연결 타입 > 가스관":{"value":"Brazing","unit":null},"물 배관경 > 입구":{"value":"PT 40 + PT 40 (Internal Thread)","unit":"mm"},"물 배관경 > 출구":{"value":"PT 40 + PT 40 (Internal Thread)","unit":"mm"},"물 배관경 > 드레인":{"value":"PT 20 + PT 20 (External Thread)","unit":"mm"},"실외기 소음(음압 레벨) > 냉방 / 난방":{"value":"51.0 / 54.0","unit":"dB(A)"},"음압 레벨 측정 기준":{"value":"ISO 3745","unit":null},"연결전선 > 전원선(H07RN-F, 접지포함)":{"value":"10.0 × 5C","unit":"mm² × cores"},"연결전선 > 통신선(VCTF-SB)":{"value":"0.75 ~ 1.5 × 2C","unit":"mm² × cores"},"전기특성치 > 최소 회로 전류":{"value":"34.0","unit":"A"},"전기특성치 > 차단기(ELCB)":{"value":"50.0","unit":"A"},"전기특성치 > Total Over Current Amperes (TOCA)":{"value":"38.0","unit":"A"},"전기특성치 > 압축기 RLA (냉방)":{"value":"13.56","unit":"A"},"전기특성치 > 압축기 RLA (난방)":{"value":"21.44","unit":"A"},"연결가능 실내기 대수 > 최대 (조건부)":{"value":"39","unit":"Units"}},"source":"KR_MVW_ODU_MultiV_Water5_R410A_60Hz_HP_Domestic_MFL67730503_2025.07.04_spec.xlsx | Sheet"},{"seriesCode":"S_MULTI_V_WATER_5__OUT_WATER","modelCode":"RG-W261C9C","equipmentCode":null,"horsepower":26,"coolingW":72800,"heatingW":81900,"maxConnections":42,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"UWB+UWB+UWB","unit":null},"실외기 조합":{"value":"10+8+8","unit":null},"전원 > Case 1":{"value":"380, 3상(4선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"342~418","unit":"V"},"냉방능력 > 정격":{"value":"72.80","unit":"kW"},"냉방능력 > 정격 (kcal/h)":{"value":"62 638","unit":"kcal/h"},"난방능력 > 정격":{"value":"81.90","unit":"kW"},"난방능력 > 정격 (kcal/h)":{"value":"70 469","unit":"kcal/h"},"소비전력(냉방) > 정격":{"value":"10.69","unit":"kW"},"소비전력(난방) > 정격":{"value":"11.57","unit":"kW"},"운전전류(냉방) > 정격":{"value":"16.47","unit":"A"},"운전전류(난방) > 정격":{"value":"24.24","unit":"A"},"운전전류 > 최대 운전전류":{"value":"51.00","unit":"A"},"압축기 > 형식":{"value":"Hermetically Sealed Scroll","unit":null},"압축기 > 모터출력":{"value":"(5 300 x 1)+(5 300 x 1)+(5 300 x 1)","unit":"W x No."},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"판형 열교환기 > 형식":{"value":"Stainless Steel Plate","unit":null},"판형 열교환기 > 사용 최대 압력":{"value":"(45)+(45)+(45)","unit":"kg/cm²"},"정격유량":{"value":"(96)+(77)+(77)","unit":"LPM"},"수두손실":{"value":"(15.9)+(10.6)+(10.6)","unit":"kPa"},"제품치수 > 본체치수(W x H x D)":{"value":"(772 x 1 120 x 547)+(772 x 1 120 x 547)+(772 x 1 120 x 547)","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"(820 x 1 245 x 645)+(820 x 1 245 x 645)+(820 x 1 245 x 645)","unit":"mm"},"제품중량 > 본체중량":{"value":"(149)+(149)+(149)","unit":"kg"},"제품중량 > 포장중량":{"value":"(157)+(157)+(157)","unit":"kg"},"외관 > Color":{"value":"Morning Gray / Dawn Gray","unit":null},"보호장치 / 제어 > 고압보호":{"value":"O","unit":null},"보호장치 / 제어 > 토출온도제어장치":{"value":"O","unit":null},"보호장치 / 제어 > 압축기보호장치":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"(3.5)+(3.5)+(3.5)","unit":"kg"},"냉매 > 제어방식":{"value":"Electronic expansion valve","unit":null},"냉매 연결 배관경 > 액관":{"value":"Φ19.05 (3/4)","unit":"mm(inch)"},"냉매 연결 배관경 > 가스관":{"value":"Φ34.9 (1-3/8)","unit":"mm(inch)"},"배관 연결 타입 > 액관":{"value":"Brazing","unit":null},"배관 연결 타입 > 가스관":{"value":"Brazing","unit":null},"물 배관경 > 입구":{"value":"PT 40 + PT 40 + PT 40 (Internal Thread)","unit":"mm"},"물 배관경 > 출구":{"value":"PT 40 + PT 40 + PT 40 (Internal Thread)","unit":"mm"},"물 배관경 > 드레인":{"value":"PT 20 + PT 20 + PT 20 (External Thread)","unit":"mm"},"실외기 소음(음압 레벨) > 냉방 / 난방":{"value":"51.0 / 52.8","unit":"dB(A)"},"음압 레벨 측정 기준":{"value":"ISO 3745","unit":null},"연결전선 > 전원선(H07RN-F, 접지포함)":{"value":"10.0 × 5C","unit":"mm² × cores"},"연결전선 > 통신선(VCTF-SB)":{"value":"0.75 ~ 1.5 × 2C","unit":"mm² × cores"},"전기특성치 > 최소 회로 전류":{"value":"45.0","unit":"A"},"전기특성치 > 차단기(ELCB)":{"value":"60.0","unit":"A"},"전기특성치 > Total Over Current Amperes (TOCA)":{"value":"51.0","unit":"A"},"전기특성치 > 압축기 RLA (냉방)":{"value":"16.47","unit":"A"},"전기특성치 > 압축기 RLA (난방)":{"value":"24.24","unit":"A"},"연결가능 실내기 대수 > 최대 (조건부)":{"value":"42","unit":"Units"}},"source":"KR_MVW_ODU_MultiV_Water5_R410A_60Hz_HP_Domestic_MFL67730503_2025.07.04_spec.xlsx | Sheet"},{"seriesCode":"S_MULTI_V_WATER_5__OUT_WATER","modelCode":"RG-W281C9C","equipmentCode":null,"horsepower":28,"coolingW":78400,"heatingW":88200,"maxConnections":45,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"UWB+UWB","unit":null},"실외기 조합":{"value":"20+8","unit":null},"전원 > Case 1":{"value":"380, 3상(4선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"342~418","unit":"V"},"냉방능력 > 정격":{"value":"78.40","unit":"kW"},"냉방능력 > 정격 (kcal/h)":{"value":"67 457","unit":"kcal/h"},"난방능력 > 정격":{"value":"88.20","unit":"kW"},"난방능력 > 정격 (kcal/h)":{"value":"75 890","unit":"kcal/h"},"소비전력(냉방) > 정격":{"value":"13.94","unit":"kW"},"소비전력(난방) > 정격":{"value":"14.55","unit":"kW"},"운전전류(냉방) > 정격":{"value":"26.26","unit":"A"},"운전전류(난방) > 정격":{"value":"32.94","unit":"A"},"운전전류 > 최대 운전전류":{"value":"49.00","unit":"A"},"압축기 > 형식":{"value":"Hermetically Sealed Scroll","unit":null},"압축기 > 모터출력":{"value":"(5 300 x 1)+(5 300 x 1)","unit":"W x No."},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"판형 열교환기 > 형식":{"value":"Stainless Steel Plate","unit":null},"판형 열교환기 > 사용 최대 압력":{"value":"(45)+(45)","unit":"kg/cm²"},"정격유량":{"value":"(192)+(77)","unit":"LPM"},"수두손실":{"value":"(29.9)+(10.6)","unit":"kPa"},"제품치수 > 본체치수(W x H x D)":{"value":"(772 x 1 120 x 547)+(772 x 1 120 x 547)","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"(820 x 1 245 x 645)+(820 x 1 245 x 645)","unit":"mm"},"제품중량 > 본체중량":{"value":"(158)+(149)","unit":"kg"},"제품중량 > 포장중량":{"value":"(166)+(157)","unit":"kg"},"외관 > Color":{"value":"Morning Gray / Dawn Gray","unit":null},"보호장치 / 제어 > 고압보호":{"value":"O","unit":null},"보호장치 / 제어 > 토출온도제어장치":{"value":"O","unit":null},"보호장치 / 제어 > 압축기보호장치":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"(4.5)+(3.5)","unit":"kg"},"냉매 > 제어방식":{"value":"Electronic expansion valve","unit":null},"냉매 연결 배관경 > 액관":{"value":"Φ19.05 (3/4)","unit":"mm(inch)"},"냉매 연결 배관경 > 가스관":{"value":"Φ34.9 (1-3/8)","unit":"mm(inch)"},"배관 연결 타입 > 액관":{"value":"Brazing","unit":null},"배관 연결 타입 > 가스관":{"value":"Brazing","unit":null},"물 배관경 > 입구":{"value":"PT 40 + PT 40 (Internal Thread)","unit":"mm"},"물 배관경 > 출구":{"value":"PT 40 + PT 40 (Internal Thread)","unit":"mm"},"물 배관경 > 드레인":{"value":"PT 20 + PT 20 (External Thread)","unit":"mm"},"실외기 소음(음압 레벨) > 냉방 / 난방":{"value":"55.4 / 56.7","unit":"dB(A)"},"음압 레벨 측정 기준":{"value":"ISO 3745","unit":null},"연결전선 > 전원선(H07RN-F, 접지포함)":{"value":"10.0 × 5C","unit":"mm² × cores"},"연결전선 > 통신선(VCTF-SB)":{"value":"0.75 ~ 1.5 × 2C","unit":"mm² × cores"},"전기특성치 > 최소 회로 전류":{"value":"44.0","unit":"A"},"전기특성치 > 차단기(ELCB)":{"value":"55.0","unit":"A"},"전기특성치 > Total Over Current Amperes (TOCA)":{"value":"49.0","unit":"A"},"전기특성치 > 압축기 RLA (냉방)":{"value":"26.26","unit":"A"},"전기특성치 > 압축기 RLA (난방)":{"value":"32.94","unit":"A"},"연결가능 실내기 대수 > 최대 (조건부)":{"value":"45","unit":"Units"}},"source":"KR_MVW_ODU_MultiV_Water5_R410A_60Hz_HP_Domestic_MFL67730503_2025.07.04_spec.xlsx | Sheet"},{"seriesCode":"S_MULTI_V_WATER_5__OUT_WATER","modelCode":"RG-W301C9C","equipmentCode":null,"horsepower":30,"coolingW":84000,"heatingW":94500,"maxConnections":49,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"UWB+UWB","unit":null},"실외기 조합":{"value":"20+10","unit":null},"전원 > Case 1":{"value":"380, 3상(4선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"342~418","unit":"V"},"냉방능력 > 정격":{"value":"84.00","unit":"kW"},"냉방능력 > 정격 (kcal/h)":{"value":"72 276","unit":"kcal/h"},"난방능력 > 정격":{"value":"94.50","unit":"kW"},"난방능력 > 정격 (kcal/h)":{"value":"81 310","unit":"kcal/h"},"소비전력(냉방) > 정격":{"value":"17.20","unit":"kW"},"소비전력(난방) > 정격":{"value":"20.06","unit":"kW"},"운전전류(냉방) > 정격":{"value":"27.70","unit":"A"},"운전전류(난방) > 정격":{"value":"34.26","unit":"A"},"운전전류 > 최대 운전전류":{"value":"49.00","unit":"A"},"압축기 > 형식":{"value":"Hermetically Sealed Scroll","unit":null},"압축기 > 모터출력":{"value":"(5 300 x 1)+(5 300 x 1)","unit":"W x No."},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"판형 열교환기 > 형식":{"value":"Stainless Steel Plate","unit":null},"판형 열교환기 > 사용 최대 압력":{"value":"(45)+(45)","unit":"kg/cm²"},"정격유량":{"value":"(192)+(96)","unit":"LPM"},"수두손실":{"value":"(29.9)+(15.9)","unit":"kPa"},"제품치수 > 본체치수(W x H x D)":{"value":"(772 x 1 120 x 547)+(772 x 1 120 x 547)","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"(820 x 1 245 x 645)+(820 x 1 245 x 645)","unit":"mm"},"제품중량 > 본체중량":{"value":"(158)+(149)","unit":"kg"},"제품중량 > 포장중량":{"value":"(166)+(157)","unit":"kg"},"외관 > Color":{"value":"Morning Gray / Dawn Gray","unit":null},"보호장치 / 제어 > 고압보호":{"value":"O","unit":null},"보호장치 / 제어 > 토출온도제어장치":{"value":"O","unit":null},"보호장치 / 제어 > 압축기보호장치":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"(4.5)+(3.5)","unit":"kg"},"냉매 > 제어방식":{"value":"Electronic expansion valve","unit":null},"냉매 연결 배관경 > 액관":{"value":"Φ19.05 (3/4)","unit":"mm(inch)"},"냉매 연결 배관경 > 가스관":{"value":"Φ34.9 (1-3/8)","unit":"mm(inch)"},"배관 연결 타입 > 액관":{"value":"Brazing","unit":null},"배관 연결 타입 > 가스관":{"value":"Brazing","unit":null},"물 배관경 > 입구":{"value":"PT 40 + PT 40 (Internal Thread)","unit":"mm"},"물 배관경 > 출구":{"value":"PT 40 + PT 40 (Internal Thread)","unit":"mm"},"물 배관경 > 드레인":{"value":"PT 20 + PT 20 (External Thread)","unit":"mm"},"실외기 소음(음압 레벨) > 냉방 / 난방":{"value":"55.8 / 56.7","unit":"dB(A)"},"음압 레벨 측정 기준":{"value":"ISO 3745","unit":null},"연결전선 > 전원선(H07RN-F, 접지포함)":{"value":"10.0 × 5C","unit":"mm² × cores"},"연결전선 > 통신선(VCTF-SB)":{"value":"0.75 ~ 1.5 × 2C","unit":"mm² × cores"},"전기특성치 > 최소 회로 전류":{"value":"44.0","unit":"A"},"전기특성치 > 차단기(ELCB)":{"value":"55.0","unit":"A"},"전기특성치 > Total Over Current Amperes (TOCA)":{"value":"49.0","unit":"A"},"전기특성치 > 압축기 RLA (냉방)":{"value":"27.70","unit":"A"},"전기특성치 > 압축기 RLA (난방)":{"value":"34.26","unit":"A"},"연결가능 실내기 대수 > 최대 (조건부)":{"value":"49","unit":"Units"}},"source":"KR_MVW_ODU_MultiV_Water5_R410A_60Hz_HP_Domestic_MFL67730503_2025.07.04_spec.xlsx | Sheet"},{"seriesCode":"S_MULTI_V_WATER_5__OUT_WATER","modelCode":"RG-W321C9C","equipmentCode":null,"horsepower":32,"coolingW":89600,"heatingW":100800,"maxConnections":52,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"UWB+UWB","unit":null},"실외기 조합":{"value":"20+12","unit":null},"전원 > Case 1":{"value":"380, 3상(4선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"342~418","unit":"V"},"냉방능력 > 정격":{"value":"89.60","unit":"kW"},"냉방능력 > 정격 (kcal/h)":{"value":"77 094","unit":"kcal/h"},"난방능력 > 정격":{"value":"100.80","unit":"kW"},"난방능력 > 정격 (kcal/h)":{"value":"86 731","unit":"kcal/h"},"소비전력(냉방) > 정격":{"value":"18.15","unit":"kW"},"소비전력(난방) > 정격":{"value":"21.05","unit":"kW"},"운전전류(냉방) > 정격":{"value":"28.03","unit":"A"},"운전전류(난방) > 정격":{"value":"36.02","unit":"A"},"운전전류 > 최대 운전전류":{"value":"51.00","unit":"A"},"압축기 > 형식":{"value":"Hermetically Sealed Scroll","unit":null},"압축기 > 모터출력":{"value":"(5 300 x 1)+(5 300 x 1)","unit":"W x No."},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"판형 열교환기 > 형식":{"value":"Stainless Steel Plate","unit":null},"판형 열교환기 > 사용 최대 압력":{"value":"(45)+(45)","unit":"kg/cm²"},"정격유량":{"value":"(192)+(115)","unit":"LPM"},"수두손실":{"value":"(29.9)+(22.1)","unit":"kPa"},"제품치수 > 본체치수(W x H x D)":{"value":"(772 x 1 120 x 547)+(772 x 1 120 x 547)","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"(820 x 1 245 x 645)+(820 x 1 245 x 645)","unit":"mm"},"제품중량 > 본체중량":{"value":"(158)+(149)","unit":"kg"},"제품중량 > 포장중량":{"value":"(166)+(157)","unit":"kg"},"외관 > Color":{"value":"Morning Gray / Dawn Gray","unit":null},"보호장치 / 제어 > 고압보호":{"value":"O","unit":null},"보호장치 / 제어 > 토출온도제어장치":{"value":"O","unit":null},"보호장치 / 제어 > 압축기보호장치":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"(4.5)+(3.5)","unit":"kg"},"냉매 > 제어방식":{"value":"Electronic expansion valve","unit":null},"냉매 연결 배관경 > 액관":{"value":"Φ19.05 (3/4)","unit":"mm(inch)"},"냉매 연결 배관경 > 가스관":{"value":"Φ34.9 (1-3/8)","unit":"mm(inch)"},"배관 연결 타입 > 액관":{"value":"Brazing","unit":null},"배관 연결 타입 > 가스관":{"value":"Brazing","unit":null},"물 배관경 > 입구":{"value":"PT 40 + PT 40 (Internal Thread)","unit":"mm"},"물 배관경 > 출구":{"value":"PT 40 + PT 40 (Internal Thread)","unit":"mm"},"물 배관경 > 드레인":{"value":"PT 20 + PT 20 (External Thread)","unit":"mm"},"실외기 소음(음압 레벨) > 냉방 / 난방":{"value":"55.8 / 57.2","unit":"dB(A)"},"음압 레벨 측정 기준":{"value":"ISO 3745","unit":null},"연결전선 > 전원선(H07RN-F, 접지포함)":{"value":"10.0 × 5C","unit":"mm² × cores"},"연결전선 > 통신선(VCTF-SB)":{"value":"0.75 ~ 1.5 × 2C","unit":"mm² × cores"},"전기특성치 > 최소 회로 전류":{"value":"46.0","unit":"A"},"전기특성치 > 차단기(ELCB)":{"value":"60.0","unit":"A"},"전기특성치 > Total Over Current Amperes (TOCA)":{"value":"51.0","unit":"A"},"전기특성치 > 압축기 RLA (냉방)":{"value":"28.03","unit":"A"},"전기특성치 > 압축기 RLA (난방)":{"value":"36.02","unit":"A"},"연결가능 실내기 대수 > 최대 (조건부)":{"value":"52","unit":"Units"}},"source":"KR_MVW_ODU_MultiV_Water5_R410A_60Hz_HP_Domestic_MFL67730503_2025.07.04_spec.xlsx | Sheet"},{"seriesCode":"S_MULTI_V_WATER_5__OUT_WATER","modelCode":"RG-W341C9C","equipmentCode":null,"horsepower":34,"coolingW":95200,"heatingW":107100,"maxConnections":55,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"UWB+UWB+UWB","unit":null},"실외기 조합":{"value":"12+12+10","unit":null},"전원 > Case 1":{"value":"380, 3상(4선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"342~418","unit":"V"},"냉방능력 > 정격":{"value":"95.20","unit":"kW"},"냉방능력 > 정격 (kcal/h)":{"value":"81 912","unit":"kcal/h"},"난방능력 > 정격":{"value":"107.10","unit":"kW"},"난방능력 > 정격 (kcal/h)":{"value":"92 151","unit":"kcal/h"},"소비전력(냉방) > 정격":{"value":"14.47","unit":"kW"},"소비전력(난방) > 정격":{"value":"15.69","unit":"kW"},"운전전류(냉방) > 정격":{"value":"20.01","unit":"A"},"운전전류(난방) > 정격":{"value":"30.40","unit":"A"},"운전전류 > 최대 운전전류":{"value":"55.00","unit":"A"},"압축기 > 형식":{"value":"Hermetically Sealed Scroll","unit":null},"압축기 > 모터출력":{"value":"(5 300 x 1)+(5 300 x 1)+(5 300 x 1)","unit":"W x No."},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"판형 열교환기 > 형식":{"value":"Stainless Steel Plate","unit":null},"판형 열교환기 > 사용 최대 압력":{"value":"(45)+(45)+(45)","unit":"kg/cm²"},"정격유량":{"value":"(115)+(115)+(96)","unit":"LPM"},"수두손실":{"value":"(22.1)+(22.1)+(15.9)","unit":"kPa"},"제품치수 > 본체치수(W x H x D)":{"value":"(772 x 1 120 x 547)+(772 x 1 120 x 547)+(772 x 1 120 x 547)","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"(820 x 1 245 x 645)+(820 x 1 245 x 645)+(820 x 1 245 x 645)","unit":"mm"},"제품중량 > 본체중량":{"value":"(149)+(149)+(149)","unit":"kg"},"제품중량 > 포장중량":{"value":"(157)+(157)+(157)","unit":"kg"},"외관 > Color":{"value":"Morning Gray / Dawn Gray","unit":null},"보호장치 / 제어 > 고압보호":{"value":"O","unit":null},"보호장치 / 제어 > 토출온도제어장치":{"value":"O","unit":null},"보호장치 / 제어 > 압축기보호장치":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"(3.5)+(3.5)+(3.5)","unit":"kg"},"냉매 > 제어방식":{"value":"Electronic expansion valve","unit":null},"냉매 연결 배관경 > 액관":{"value":"Φ19.05 (3/4)","unit":"mm(inch)"},"냉매 연결 배관경 > 가스관":{"value":"Φ34.9 (1-3/8)","unit":"mm(inch)"},"배관 연결 타입 > 액관":{"value":"Brazing","unit":null},"배관 연결 타입 > 가스관":{"value":"Brazing","unit":null},"물 배관경 > 입구":{"value":"PT 40 + PT 40 + PT 40 (Internal Thread)","unit":"mm"},"물 배관경 > 출구":{"value":"PT 40 + PT 40 + PT 40 (Internal Thread)","unit":"mm"},"물 배관경 > 드레인":{"value":"PT 20 + PT 20 + PT 20 (External Thread)","unit":"mm"},"실외기 소음(음압 레벨) > 냉방 / 난방":{"value":"52.8 / 55.0","unit":"dB(A)"},"음압 레벨 측정 기준":{"value":"ISO 3745","unit":null},"연결전선 > 전원선(H07RN-F, 접지포함)":{"value":"16.0 × 5C","unit":"mm² × cores"},"연결전선 > 통신선(VCTF-SB)":{"value":"0.75 ~ 1.5 × 2C","unit":"mm² × cores"},"전기특성치 > 최소 회로 전류":{"value":"49.0","unit":"A"},"전기특성치 > 차단기(ELCB)":{"value":"70.0","unit":"A"},"전기특성치 > Total Over Current Amperes (TOCA)":{"value":"55.0","unit":"A"},"전기특성치 > 압축기 RLA (냉방)":{"value":"20.01","unit":"A"},"전기특성치 > 압축기 RLA (난방)":{"value":"30.40","unit":"A"},"연결가능 실내기 대수 > 최대 (조건부)":{"value":"55","unit":"Units"}},"source":"KR_MVW_ODU_MultiV_Water5_R410A_60Hz_HP_Domestic_MFL67730503_2025.07.04_spec.xlsx | Sheet"},{"seriesCode":"S_MULTI_V_WATER_5__OUT_WATER","modelCode":"RG-W361C9C","equipmentCode":null,"horsepower":36,"coolingW":100800,"heatingW":113400,"maxConnections":58,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"UWB+UWB+UWB","unit":null},"실외기 조합":{"value":"20+8+8","unit":null},"전원 > Case 1":{"value":"380, 3상(4선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"342~418","unit":"V"},"냉방능력 > 정격":{"value":"100.80","unit":"kW"},"냉방능력 > 정격 (kcal/h)":{"value":"86 730","unit":"kcal/h"},"난방능력 > 정격":{"value":"113.40","unit":"kW"},"난방능력 > 정격 (kcal/h)":{"value":"97 573","unit":"kcal/h"},"소비전력(냉방) > 정격":{"value":"19.51","unit":"kW"},"소비전력(난방) > 정격":{"value":"22.49","unit":"kW"},"운전전류(냉방) > 정격":{"value":"31.27","unit":"A"},"운전전류(난방) > 정격":{"value":"40.58","unit":"A"},"운전전류 > 최대 운전전류":{"value":"66.00","unit":"A"},"압축기 > 형식":{"value":"Hermetically Sealed Scroll","unit":null},"압축기 > 모터출력":{"value":"(5 300 x 1)+(5 300 x 1)+(5 300 x 1)","unit":"W x No."},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"판형 열교환기 > 형식":{"value":"Stainless Steel Plate","unit":null},"판형 열교환기 > 사용 최대 압력":{"value":"(45)+(45)+(45)","unit":"kg/cm²"},"정격유량":{"value":"(192)+(77)+(77)","unit":"LPM"},"수두손실":{"value":"(29.9)+(10.6)+(10.6)","unit":"kPa"},"제품치수 > 본체치수(W x H x D)":{"value":"(772 x 1 120 x 547)+(772 x 1 120 x 547)+(772 x 1 120 x 547)","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"(820 x 1 245 x 645)+(820 x 1 245 x 645)+(820 x 1 245 x 645)","unit":"mm"},"제품중량 > 본체중량":{"value":"(158)+(149)+(149)","unit":"kg"},"제품중량 > 포장중량":{"value":"(166)+(157)+(157)","unit":"kg"},"외관 > Color":{"value":"Morning Gray / Dawn Gray","unit":null},"보호장치 / 제어 > 고압보호":{"value":"O","unit":null},"보호장치 / 제어 > 토출온도제어장치":{"value":"O","unit":null},"보호장치 / 제어 > 압축기보호장치":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"(4.5)+(3.5)+(3.5)","unit":"kg"},"냉매 > 제어방식":{"value":"Electronic expansion valve","unit":null},"냉매 연결 배관경 > 액관":{"value":"Φ19.05 (3/4)","unit":"mm(inch)"},"냉매 연결 배관경 > 가스관":{"value":"Φ41.3 (1-5/8)","unit":"mm(inch)"},"배관 연결 타입 > 액관":{"value":"Brazing","unit":null},"배관 연결 타입 > 가스관":{"value":"Brazing","unit":null},"물 배관경 > 입구":{"value":"PT 40 + PT 40 + PT 40 (Internal Thread)","unit":"mm"},"물 배관경 > 출구":{"value":"PT 40 + PT 40 + PT 40 (Internal Thread)","unit":"mm"},"물 배관경 > 드레인":{"value":"PT 20 + PT 20 + PT 20 (External Thread)","unit":"mm"},"실외기 소음(음압 레벨) > 냉방 / 난방":{"value":"55.8 / 57.2","unit":"dB(A)"},"음압 레벨 측정 기준":{"value":"ISO 3745","unit":null},"연결전선 > 전원선(H07RN-F, 접지포함)":{"value":"16.0 × 5C","unit":"mm² × cores"},"연결전선 > 통신선(VCTF-SB)":{"value":"0.75 ~ 1.5 × 2C","unit":"mm² × cores"},"전기특성치 > 최소 회로 전류":{"value":"59.0","unit":"A"},"전기특성치 > 차단기(ELCB)":{"value":"75.0","unit":"A"},"전기특성치 > Total Over Current Amperes (TOCA)":{"value":"66.0","unit":"A"},"전기특성치 > 압축기 RLA (냉방)":{"value":"31.27","unit":"A"},"전기특성치 > 압축기 RLA (난방)":{"value":"40.58","unit":"A"},"연결가능 실내기 대수 > 최대 (조건부)":{"value":"58","unit":"Units"}},"source":"KR_MVW_ODU_MultiV_Water5_R410A_60Hz_HP_Domestic_MFL67730503_2025.07.04_spec.xlsx | Sheet"},{"seriesCode":"S_MULTI_V_WATER_5__OUT_WATER","modelCode":"RG-W381C9C","equipmentCode":null,"horsepower":38,"coolingW":106400,"heatingW":119700,"maxConnections":61,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"UWB+UWB+UWB","unit":null},"실외기 조합":{"value":"20+10+8","unit":null},"전원 > Case 1":{"value":"380, 3상(4선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"342~418","unit":"V"},"냉방능력 > 정격":{"value":"106.40","unit":"kW"},"냉방능력 > 정격 (kcal/h)":{"value":"91 549","unit":"kcal/h"},"난방능력 > 정격":{"value":"119.70","unit":"kW"},"난방능력 > 정격 (kcal/h)":{"value":"102 993","unit":"kcal/h"},"소비전력(냉방) > 정격":{"value":"20.45","unit":"kW"},"소비전력(난방) > 정격":{"value":"23.56","unit":"kW"},"운전전류(냉방) > 정격":{"value":"32.71","unit":"A"},"운전전류(난방) > 정격":{"value":"41.90","unit":"A"},"운전전류 > 최대 운전전류":{"value":"66.00","unit":"A"},"압축기 > 형식":{"value":"Hermetically Sealed Scroll","unit":null},"압축기 > 모터출력":{"value":"(5 300 x 1)+(5 300 x 1)+(5 300 x 1)","unit":"W x No."},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"판형 열교환기 > 형식":{"value":"Stainless Steel Plate","unit":null},"판형 열교환기 > 사용 최대 압력":{"value":"(45)+(45)+(45)","unit":"kg/cm²"},"정격유량":{"value":"(192)+(96)+(77)","unit":"LPM"},"수두손실":{"value":"(29.9)+(15.9)+(10.6)","unit":"kPa"},"제품치수 > 본체치수(W x H x D)":{"value":"(772 x 1 120 x 547)+(772 x 1 120 x 547)+(772 x 1 120 x 547)","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"(820 x 1 245 x 645)+(820 x 1 245 x 645)+(820 x 1 245 x 645)","unit":"mm"},"제품중량 > 본체중량":{"value":"(158)+(149)+(149)","unit":"kg"},"제품중량 > 포장중량":{"value":"(166)+(157)+(157)","unit":"kg"},"외관 > Color":{"value":"Morning Gray / Dawn Gray","unit":null},"보호장치 / 제어 > 고압보호":{"value":"O","unit":null},"보호장치 / 제어 > 토출온도제어장치":{"value":"O","unit":null},"보호장치 / 제어 > 압축기보호장치":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"(4.5)+(3.5)+(3.5)","unit":"kg"},"냉매 > 제어방식":{"value":"Electronic expansion valve","unit":null},"냉매 연결 배관경 > 액관":{"value":"Φ19.05 (3/4)","unit":"mm(inch)"},"냉매 연결 배관경 > 가스관":{"value":"Φ41.3 (1-5/8)","unit":"mm(inch)"},"배관 연결 타입 > 액관":{"value":"Brazing","unit":null},"배관 연결 타입 > 가스관":{"value":"Brazing","unit":null},"물 배관경 > 입구":{"value":"PT 40 + PT 40 + PT 40 (Internal Thread)","unit":"mm"},"물 배관경 > 출구":{"value":"PT 40 + PT 40 + PT 40 (Internal Thread)","unit":"mm"},"물 배관경 > 드레인":{"value":"PT 20 + PT 20 + PT 20 (External Thread)","unit":"mm"},"실외기 소음(음압 레벨) > 냉방 / 난방":{"value":"56.1 / 57.2","unit":"dB(A)"},"음압 레벨 측정 기준":{"value":"ISO 3745","unit":null},"연결전선 > 전원선(H07RN-F, 접지포함)":{"value":"16.0 × 5C","unit":"mm² × cores"},"연결전선 > 통신선(VCTF-SB)":{"value":"0.75 ~ 1.5 × 2C","unit":"mm² × cores"},"전기특성치 > 최소 회로 전류":{"value":"59.0","unit":"A"},"전기특성치 > 차단기(ELCB)":{"value":"75.0","unit":"A"},"전기특성치 > Total Over Current Amperes (TOCA)":{"value":"66.0","unit":"A"},"전기특성치 > 압축기 RLA (냉방)":{"value":"32.71","unit":"A"},"전기특성치 > 압축기 RLA (난방)":{"value":"41.90","unit":"A"},"연결가능 실내기 대수 > 최대 (조건부)":{"value":"61","unit":"Units"}},"source":"KR_MVW_ODU_MultiV_Water5_R410A_60Hz_HP_Domestic_MFL67730503_2025.07.04_spec.xlsx | Sheet"},{"seriesCode":"S_MULTI_V_WATER_5__OUT_WATER","modelCode":"RG-W401C9C","equipmentCode":null,"horsepower":40,"coolingW":112000,"heatingW":126000,"maxConnections":64,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"UWB+UWB","unit":null},"실외기 조합":{"value":"20+20","unit":null},"전원 > Case 1":{"value":"380, 3상(4선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"342~418","unit":"V"},"냉방능력 > 정격":{"value":"112.00","unit":"kW"},"냉방능력 > 정격 (kcal/h)":{"value":"96 368","unit":"kcal/h"},"난방능력 > 정격":{"value":"126.00","unit":"kW"},"난방능력 > 정격 (kcal/h)":{"value":"108 414","unit":"kcal/h"},"소비전력(냉방) > 정격":{"value":"26.02","unit":"kW"},"소비전력(난방) > 정격":{"value":"30.98","unit":"kW"},"운전전류(냉방) > 정격":{"value":"42.50","unit":"A"},"운전전류(난방) > 정격":{"value":"50.60","unit":"A"},"운전전류 > 최대 운전전류":{"value":"64.00","unit":"A"},"압축기 > 형식":{"value":"Hermetically Sealed Scroll","unit":null},"압축기 > 모터출력":{"value":"(5 300 x 1)+(5 300 x 1)","unit":"W x No."},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"판형 열교환기 > 형식":{"value":"Stainless Steel Plate","unit":null},"판형 열교환기 > 사용 최대 압력":{"value":"(45)+(45)","unit":"kg/cm²"},"정격유량":{"value":"(192)+(192)","unit":"LPM"},"수두손실":{"value":"(29.9)+(29.9)","unit":"kPa"},"제품치수 > 본체치수(W x H x D)":{"value":"(772 x 1 120 x 547)+(772 x 1 120 x 547)","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"(820 x 1 245 x 645)+(820 x 1 245 x 645)","unit":"mm"},"제품중량 > 본체중량":{"value":"(158)+(158)","unit":"kg"},"제품중량 > 포장중량":{"value":"(166)+(166)","unit":"kg"},"외관 > Color":{"value":"Morning Gray / Dawn Gray","unit":null},"보호장치 / 제어 > 고압보호":{"value":"O","unit":null},"보호장치 / 제어 > 토출온도제어장치":{"value":"O","unit":null},"보호장치 / 제어 > 압축기보호장치":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"(4.5)+(4.5)","unit":"kg"},"냉매 > 제어방식":{"value":"Electronic expansion valve","unit":null},"냉매 연결 배관경 > 액관":{"value":"Φ19.05 (3/4)","unit":"mm(inch)"},"냉매 연결 배관경 > 가스관":{"value":"Φ41.3 (1-5/8)","unit":"mm(inch)"},"배관 연결 타입 > 액관":{"value":"Brazing","unit":null},"배관 연결 타입 > 가스관":{"value":"Brazing","unit":null},"물 배관경 > 입구":{"value":"PT 40 + PT 40 (Internal Thread)","unit":"mm"},"물 배관경 > 출구":{"value":"PT 40 + PT 40 (Internal Thread)","unit":"mm"},"물 배관경 > 드레인":{"value":"PT 20 + PT 20 (External Thread)","unit":"mm"},"실외기 소음(음압 레벨) > 냉방 / 난방":{"value":"58.0 / 59.0","unit":"dB(A)"},"음압 레벨 측정 기준":{"value":"ISO 3745","unit":null},"연결전선 > 전원선(H07RN-F, 접지포함)":{"value":"16.0 × 5C","unit":"mm² × cores"},"연결전선 > 통신선(VCTF-SB)":{"value":"0.75 ~ 1.5 × 2C","unit":"mm² × cores"},"전기특성치 > 최소 회로 전류":{"value":"58.0","unit":"A"},"전기특성치 > 차단기(ELCB)":{"value":"70.0","unit":"A"},"전기특성치 > Total Over Current Amperes (TOCA)":{"value":"64.0","unit":"A"},"전기특성치 > 압축기 RLA (냉방)":{"value":"42.50","unit":"A"},"전기특성치 > 압축기 RLA (난방)":{"value":"50.60","unit":"A"},"연결가능 실내기 대수 > 최대 (조건부)":{"value":"64","unit":"Units"}},"source":"KR_MVW_ODU_MultiV_Water5_R410A_60Hz_HP_Domestic_MFL67730503_2025.07.04_spec.xlsx | Sheet"},{"seriesCode":"S_MULTI_V_WATER_5__OUT_WATER","modelCode":"RG-W421C9C","equipmentCode":null,"horsepower":42,"coolingW":117600,"heatingW":132300,"maxConnections":64,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"UWB+UWB+UWB","unit":null},"실외기 조합":{"value":"20+12+10","unit":null},"전원 > Case 1":{"value":"380, 3상(4선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"342~418","unit":"V"},"냉방능력 > 정격":{"value":"117.60","unit":"kW"},"냉방능력 > 정격 (kcal/h)":{"value":"101 186","unit":"kcal/h"},"난방능력 > 정격":{"value":"132.30","unit":"kW"},"난방능력 > 정격 (kcal/h)":{"value":"113 834","unit":"kcal/h"},"소비전력(냉방) > 정격":{"value":"22.34","unit":"kW"},"소비전력(난방) > 정격":{"value":"25.62","unit":"kW"},"운전전류(냉방) > 정격":{"value":"34.48","unit":"A"},"운전전류(난방) > 정격":{"value":"44.98","unit":"A"},"운전전류 > 최대 운전전류":{"value":"68.00","unit":"A"},"압축기 > 형식":{"value":"Hermetically Sealed Scroll","unit":null},"압축기 > 모터출력":{"value":"(5 300 x 1)+(5 300 x 1)+(5 300 x 1)","unit":"W x No."},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"판형 열교환기 > 형식":{"value":"Stainless Steel Plate","unit":null},"판형 열교환기 > 사용 최대 압력":{"value":"(45)+(45)+(45)","unit":"kg/cm²"},"정격유량":{"value":"(192)+(115)+(96)","unit":"LPM"},"수두손실":{"value":"(29.9)+(22.1)+(15.9)","unit":"kPa"},"제품치수 > 본체치수(W x H x D)":{"value":"(772 x 1 120 x 547)+(772 x 1 120 x 547)+(772 x 1 120 x 547)","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"(820 x 1 245 x 645)+(820 x 1 245 x 645)+(820 x 1 245 x 645)","unit":"mm"},"제품중량 > 본체중량":{"value":"(158)+(149)+(149)","unit":"kg"},"제품중량 > 포장중량":{"value":"(166)+(157)+(157)","unit":"kg"},"외관 > Color":{"value":"Morning Gray / Dawn Gray","unit":null},"보호장치 / 제어 > 고압보호":{"value":"O","unit":null},"보호장치 / 제어 > 토출온도제어장치":{"value":"O","unit":null},"보호장치 / 제어 > 압축기보호장치":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"(4.5)+(3.5)+(3.5)","unit":"kg"},"냉매 > 제어방식":{"value":"Electronic expansion valve","unit":null},"냉매 연결 배관경 > 액관":{"value":"Φ19.05 (3/4)","unit":"mm(inch)"},"냉매 연결 배관경 > 가스관":{"value":"Φ41.3 (1-5/8)","unit":"mm(inch)"},"배관 연결 타입 > 액관":{"value":"Brazing","unit":null},"배관 연결 타입 > 가스관":{"value":"Brazing","unit":null},"물 배관경 > 입구":{"value":"PT 40 + PT 40 + PT 40 (Internal Thread)","unit":"mm"},"물 배관경 > 출구":{"value":"PT 40 + PT 40 + PT 40 (Internal Thread)","unit":"mm"},"물 배관경 > 드레인":{"value":"PT 20 + PT 20 + PT 20 (External Thread)","unit":"mm"},"실외기 소음(음압 레벨) > 냉방 / 난방":{"value":"56.4 / 57.7","unit":"dB(A)"},"음압 레벨 측정 기준":{"value":"ISO 3745","unit":null},"연결전선 > 전원선(H07RN-F, 접지포함)":{"value":"25.0 × 5C","unit":"mm² × cores"},"연결전선 > 통신선(VCTF-SB)":{"value":"0.75 ~ 1.5 × 2C","unit":"mm² × cores"},"전기특성치 > 최소 회로 전류":{"value":"61.0","unit":"A"},"전기특성치 > 차단기(ELCB)":{"value":"80.0","unit":"A"},"전기특성치 > Total Over Current Amperes (TOCA)":{"value":"68.0","unit":"A"},"전기특성치 > 압축기 RLA (냉방)":{"value":"34.48","unit":"A"},"전기특성치 > 압축기 RLA (난방)":{"value":"44.98","unit":"A"},"연결가능 실내기 대수 > 최대 (조건부)":{"value":"64","unit":"Units"}},"source":"KR_MVW_ODU_MultiV_Water5_R410A_60Hz_HP_Domestic_MFL67730503_2025.07.04_spec.xlsx | Sheet"},{"seriesCode":"S_MULTI_V_WATER_5__OUT_WATER","modelCode":"RG-W441C9C","equipmentCode":null,"horsepower":44,"coolingW":123200,"heatingW":138600,"maxConnections":64,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"UWB+UWB+UWB","unit":null},"실외기 조합":{"value":"20+12+12","unit":null},"전원 > Case 1":{"value":"380, 3상(4선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"342~418","unit":"V"},"냉방능력 > 정격":{"value":"123.20","unit":"kW"},"냉방능력 > 정격 (kcal/h)":{"value":"106 004","unit":"kcal/h"},"난방능력 > 정격":{"value":"138.60","unit":"kW"},"난방능력 > 정격 (kcal/h)":{"value":"119 255","unit":"kcal/h"},"소비전력(냉방) > 정격":{"value":"23.29","unit":"kW"},"소비전력(난방) > 정격":{"value":"26.61","unit":"kW"},"운전전류(냉방) > 정격":{"value":"34.81","unit":"A"},"운전전류(난방) > 정격":{"value":"46.74","unit":"A"},"운전전류 > 최대 운전전류":{"value":"70.00","unit":"A"},"압축기 > 형식":{"value":"Hermetically Sealed Scroll","unit":null},"압축기 > 모터출력":{"value":"(5 300 x 1)+(5 300 x 1)+(5 300 x 1)","unit":"W x No."},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"판형 열교환기 > 형식":{"value":"Stainless Steel Plate","unit":null},"판형 열교환기 > 사용 최대 압력":{"value":"(45)+(45)+(45)","unit":"kg/cm²"},"정격유량":{"value":"(192)+(115)+(115)","unit":"LPM"},"수두손실":{"value":"(29.9)+(22.1)+(22.1)","unit":"kPa"},"제품치수 > 본체치수(W x H x D)":{"value":"(772 x 1 120 x 547)+(772 x 1 120 x 547)+(772 x 1 120 x 547)","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"(820 x 1 245 x 645)+(820 x 1 245 x 645)+(820 x 1 245 x 645)","unit":"mm"},"제품중량 > 본체중량":{"value":"(158)+(149)+(149)","unit":"kg"},"제품중량 > 포장중량":{"value":"(166)+(157)+(157)","unit":"kg"},"외관 > Color":{"value":"Morning Gray / Dawn Gray","unit":null},"보호장치 / 제어 > 고압보호":{"value":"O","unit":null},"보호장치 / 제어 > 토출온도제어장치":{"value":"O","unit":null},"보호장치 / 제어 > 압축기보호장치":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"(4.5)+(3.5)+(3.5)","unit":"kg"},"냉매 > 제어방식":{"value":"Electronic expansion valve","unit":null},"냉매 연결 배관경 > 액관":{"value":"Φ19.05 (3/4)","unit":"mm(inch)"},"냉매 연결 배관경 > 가스관":{"value":"Φ41.3 (1-5/8)","unit":"mm(inch)"},"배관 연결 타입 > 액관":{"value":"Brazing","unit":null},"배관 연결 타입 > 가스관":{"value":"Brazing","unit":null},"물 배관경 > 입구":{"value":"PT 40 + PT 40 + PT 40 (Internal Thread)","unit":"mm"},"물 배관경 > 출구":{"value":"PT 40 + PT 40 + PT 40 (Internal Thread)","unit":"mm"},"물 배관경 > 드레인":{"value":"PT 20 + PT 20 + PT 20 (External Thread)","unit":"mm"},"실외기 소음(음압 레벨) > 냉방 / 난방":{"value":"56.4 / 58.1","unit":"dB(A)"},"음압 레벨 측정 기준":{"value":"ISO 3745","unit":null},"연결전선 > 전원선(H07RN-F, 접지포함)":{"value":"25.0 × 5C","unit":"mm² × cores"},"연결전선 > 통신선(VCTF-SB)":{"value":"0.75 ~ 1.5 × 2C","unit":"mm² × cores"},"전기특성치 > 최소 회로 전류":{"value":"63.0","unit":"A"},"전기특성치 > 차단기(ELCB)":{"value":"85.0","unit":"A"},"전기특성치 > Total Over Current Amperes (TOCA)":{"value":"70.0","unit":"A"},"전기특성치 > 압축기 RLA (냉방)":{"value":"34.81","unit":"A"},"전기특성치 > 압축기 RLA (난방)":{"value":"46.74","unit":"A"},"연결가능 실내기 대수 > 최대 (조건부)":{"value":"64","unit":"Units"}},"source":"KR_MVW_ODU_MultiV_Water5_R410A_60Hz_HP_Domestic_MFL67730503_2025.07.04_spec.xlsx | Sheet"},{"seriesCode":"S_MULTI_V_WATER_5__OUT_WATER","modelCode":"RG-W481C9C","equipmentCode":null,"horsepower":48,"coolingW":134400,"heatingW":151200,"maxConnections":64,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"UWB+UWB+UWB","unit":null},"실외기 조합":{"value":"20+20+8","unit":null},"전원 > Case 1":{"value":"380, 3상(4선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"342~418","unit":"V"},"냉방능력 > 정격":{"value":"134.40","unit":"kW"},"냉방능력 > 정격 (kcal/h)":{"value":"115 641","unit":"kcal/h"},"난방능력 > 정격":{"value":"151.20","unit":"kW"},"난방능력 > 정격 (kcal/h)":{"value":"130 097","unit":"kcal/h"},"소비전력(냉방) > 정격":{"value":"29.27","unit":"kW"},"소비전력(난방) > 정격":{"value":"34.48","unit":"kW"},"운전전류(냉방) > 정격":{"value":"47.51","unit":"A"},"운전전류(난방) > 정격":{"value":"58.24","unit":"A"},"운전전류 > 최대 운전전류":{"value":"81.00","unit":"A"},"압축기 > 형식":{"value":"Hermetically Sealed Scroll","unit":null},"압축기 > 모터출력":{"value":"(5 300 x 1)+(5 300 x 1)+(5 300 x 1)","unit":"W x No."},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"판형 열교환기 > 형식":{"value":"Stainless Steel Plate","unit":null},"판형 열교환기 > 사용 최대 압력":{"value":"(45)+(45)+(45)","unit":"kg/cm²"},"정격유량":{"value":"(192)+(192)+(77)","unit":"LPM"},"수두손실":{"value":"(29.9)+(29.9)+(10.6)","unit":"kPa"},"제품치수 > 본체치수(W x H x D)":{"value":"(772 x 1 120 x 547)+(772 x 1 120 x 547)+(772 x 1 120 x 547)","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"(820 x 1 245 x 645)+(820 x 1 245 x 645)+(820 x 1 245 x 645)","unit":"mm"},"제품중량 > 본체중량":{"value":"(158)+(158)+(149)","unit":"kg"},"제품중량 > 포장중량":{"value":"(166)+(166)+(157)","unit":"kg"},"외관 > Color":{"value":"Morning Gray / Dawn Gray","unit":null},"보호장치 / 제어 > 고압보호":{"value":"O","unit":null},"보호장치 / 제어 > 토출온도제어장치":{"value":"O","unit":null},"보호장치 / 제어 > 압축기보호장치":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"(4.5)+(4.5)+(3.5)","unit":"kg"},"냉매 > 제어방식":{"value":"Electronic expansion valve","unit":null},"냉매 연결 배관경 > 액관":{"value":"Φ19.05 (3/4)","unit":"mm(inch)"},"냉매 연결 배관경 > 가스관":{"value":"Φ41.3 (1-5/8)","unit":"mm(inch)"},"배관 연결 타입 > 액관":{"value":"Brazing","unit":null},"배관 연결 타입 > 가스관":{"value":"Brazing","unit":null},"물 배관경 > 입구":{"value":"PT 40 + PT 40 + PT 40 (Internal Thread)","unit":"mm"},"물 배관경 > 출구":{"value":"PT 40 + PT 40 + PT 40 (Internal Thread)","unit":"mm"},"물 배관경 > 드레인":{"value":"PT 20 + PT 20 + PT 20 (External Thread)","unit":"mm"},"실외기 소음(음압 레벨) > 냉방 / 난방":{"value":"58.2 / 59.4","unit":"dB(A)"},"음압 레벨 측정 기준":{"value":"ISO 3745","unit":null},"연결전선 > 전원선(H07RN-F, 접지포함)":{"value":"25.0 × 5C","unit":"mm² × cores"},"연결전선 > 통신선(VCTF-SB)":{"value":"0.75 ~ 1.5 × 2C","unit":"mm² × cores"},"전기특성치 > 최소 회로 전류":{"value":"73.0","unit":"A"},"전기특성치 > 차단기(ELCB)":{"value":"90.0","unit":"A"},"전기특성치 > Total Over Current Amperes (TOCA)":{"value":"81.0","unit":"A"},"전기특성치 > 압축기 RLA (냉방)":{"value":"47.51","unit":"A"},"전기특성치 > 압축기 RLA (난방)":{"value":"58.24","unit":"A"},"연결가능 실내기 대수 > 최대 (조건부)":{"value":"64","unit":"Units"}},"source":"KR_MVW_ODU_MultiV_Water5_R410A_60Hz_HP_Domestic_MFL67730503_2025.07.04_spec.xlsx | Sheet"},{"seriesCode":"S_MULTI_V_WATER_5__OUT_WATER","modelCode":"RG-W501C9C","equipmentCode":null,"horsepower":50,"coolingW":140000,"heatingW":157500,"maxConnections":64,"status":"DRAFT","specData":{"구분 > 샤시명":{"value":"UWB+UWB+UWB","unit":null},"실외기 조합":{"value":"20+20+10","unit":null},"전원 > Case 1":{"value":"380, 3상(4선), 60","unit":"V, Phase, Hz"},"전원 > 전압허용범위(Case 1)":{"value":"342~418","unit":"V"},"냉방능력 > 정격":{"value":"140.00","unit":"kW"},"냉방능력 > 정격 (kcal/h)":{"value":"120 460","unit":"kcal/h"},"난방능력 > 정격":{"value":"157.50","unit":"kW"},"난방능력 > 정격 (kcal/h)":{"value":"135 517","unit":"kcal/h"},"소비전력(냉방) > 정격":{"value":"30.21","unit":"kW"},"소비전력(난방) > 정격":{"value":"35.55","unit":"kW"},"운전전류(냉방) > 정격":{"value":"48.95","unit":"A"},"운전전류(난방) > 정격":{"value":"59.56","unit":"A"},"운전전류 > 최대 운전전류":{"value":"81.00","unit":"A"},"압축기 > 형식":{"value":"Hermetically Sealed Scroll","unit":null},"압축기 > 모터출력":{"value":"(5 300 x 1)+(5 300 x 1)+(5 300 x 1)","unit":"W x No."},"압축기 > 오일명칭(윤활유)":{"value":"FW68L","unit":null},"판형 열교환기 > 형식":{"value":"Stainless Steel Plate","unit":null},"판형 열교환기 > 사용 최대 압력":{"value":"(45)+(45)+(45)","unit":"kg/cm²"},"정격유량":{"value":"(192)+(192)+(96)","unit":"LPM"},"수두손실":{"value":"(29.9)+(29.9)+(15.9)","unit":"kPa"},"제품치수 > 본체치수(W x H x D)":{"value":"(772 x 1 120 x 547)+(772 x 1 120 x 547)+(772 x 1 120 x 547)","unit":"mm"},"제품치수 > 포장치수(W x H x D)":{"value":"(820 x 1 245 x 645)+(820 x 1 245 x 645)+(820 x 1 245 x 645)","unit":"mm"},"제품중량 > 본체중량":{"value":"(158)+(158)+(149)","unit":"kg"},"제품중량 > 포장중량":{"value":"(166)+(166)+(157)","unit":"kg"},"외관 > Color":{"value":"Morning Gray / Dawn Gray","unit":null},"보호장치 / 제어 > 고압보호":{"value":"O","unit":null},"보호장치 / 제어 > 토출온도제어장치":{"value":"O","unit":null},"보호장치 / 제어 > 압축기보호장치":{"value":"O","unit":null},"냉매 > 종류":{"value":"R410A","unit":null},"냉매 > 충진량(제품봉입량)":{"value":"(4.5)+(4.5)+